URL: http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=69.htm
Accessed: 2026-11-13

奥克发电250kw发电机组生产厂家 - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组
全国免费热线： 0514-86503390
网站首页
产品站
按发动机品牌分类
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
特殊机组
静音型发电机组
移动式发电机组
全自动发电机组
高压发电机组
中频发电机组
恒频恒压发电机组
并网/并车发电机组
无人值守发电机组
多电压输出发电机组
燃气发电机组
水泵机组
汽油机
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
燃气机组
汽油机
水轮机
移动电源
尾气净化器
净化消音器
案例中心
联系方式
1 2 3
请输入您的产品
型号和关键字：
请选择适用范围
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
>">
让我们帮助您选择适合您的产品
请选择品牌
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
>">
官方微博
热搜 ： 康明斯柴油发电机组 沃尔沃发电机组 发电机组应用行业
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
陕西葆岚实业工程有限公司在我公司采购一台康明斯发电机组
关注：187　分类：
介绍
参数
案例
江苏陈氏伟业纺织科技有限公司在我公司采购一台康明斯发电机组
关注：65　分类：
介绍
参数
案例
山东德瑞博新能源汽车制造有限公司在我公司采购一台上柴股份发电机组
关注：105　分类：
介绍
参数
案例
宜兴中创耐火材料有限公司在我公司采购一台上柴股份电机
关注：51　分类：
介绍
参数
案例
武汉钢铁建工集团海外项目
关注：85　分类：
介绍
参数
案例
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
250KW柴油发动机组可选品牌
| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数
| AOKE-C280 | 250KW | 280KW | 康明斯 | NTA855-G1B | 6 | 14 | 36.7 | 200 | 3100*1180*1760 | 2500 | | 详细参数
| AOKE-C280 | 250KW | 280KW | 重庆康明斯 | MTAA11-G3 | 6 | 108 | 39 | 200 | 3100*1300*1760 | 3200 | | 详细参数
| AOKE-M275 | 250KW | 275KW | 奔驰 | 6R1600G20F | 6 | 105 | 43 | 200 | 2900*1150*1650 | 2620 | | 详细参数
| AOKE-S280 | 250KW | 280KW | 上柴 | SC13G420D2 | 6 | 12.88 | 33 | 200 | 3150*1240*1750 | 2420 | | 详细参数
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
推荐理由
AOKE-C280
推荐理由：
1.先进的设计和精良的制造，适应严苛工况条件，高强度、重负荷作业能力强。
2.霍尔塞特废气旁通阀 ，动力性更好。
3.集成化设计缸体、缸盖等零件“一件多能”，减少了连接件, 零件比其他同类发动机少40%，故障率大为降低。
4.出色的可靠性 采用锻钢凸轮轴和曲轴，高强度缸体设计，很多零件铸在缸体上，刚度大，耐高压能力强，使用寿命更长。
5.转子高压燃油泵 ，能量损失少，动力更强劲，油耗更低，并有效降低噪音。
AOKE-C280
推荐理由：
1.先进的设计和精良的制造，适应严苛工况条件，高强度、重负荷作业能力强。
2.霍尔塞特废气旁通阀 ，动力性更好。
3.集成化设计缸体、缸盖等零件“一件多能”，减少了连接件, 零件比其他同类发动机少40%，故障率大为降低。
4.出色的可靠性 采用锻钢凸轮轴和曲轴，高强度缸体设计，很多零件铸在缸体上，刚度大，耐高压能力强，使用寿命更长。
5.转子高压燃油泵 ，能量损失少，动力更强劲，油耗更低，并有效降低噪音。
AOKE-M275
推荐理由：
1、排放污染程度低
由于奔驰柴油发电机组最大程度地优化了柴油机的出燃油特性，所以污染的排放降低到了最低程度，这对于房地产等环保工程要求相对较高的行业很有优势，因为污染排放低无疑降低了相应的环保工程的负担，对用户来说是一种节约。
2、技术先进性
AOKE-S280
推荐理由：
1、经济性高，工作区域内燃油消耗率低，最低燃油消耗率195g/kw.h；
2、可靠性高，集多国重型柴油机设计经验，发动机平均故障间隔期达4000小时以上，平均大修期大于12000小时；
3、排放性好，满足非道路排放Ⅱ阶段要求；
4、建立24小时综合服务热线，随时准备为顾客提供服务。接到顾客报修，1小时内完成派工工作，并随时将派工情况反馈给顾客；
5、第一时间到位服务，市内4小时，100公里内6小时，100公里外12小时保证到位；
6、到达现场，第一时间修复，一般故障24小时内修复，其它故障72小时内修复。
康明斯柴油机
康明斯柴油机
发布日期： 2015-05-06
康明斯柴油机
康明斯柴油机
发布日期： 2015-01-30
奔驰柴油机
奔驰柴油机
发布日期： 2015-01-30
上柴柴油机
上柴柴油机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-05-06
奥克发电机
奥克发电机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
温州市燃气
温州市燃气
发布日期： 2015-01-30
安徽天大企业
安徽天大企业
发布日期： 2015-01-30
江苏天宇建设
江苏天宇建设
发布日期： 2015-05-08
湖南航天信息
湖南航天信息
发布日期： 2015-01-30
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
服务网络
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
产品中心
配件中心
服务网络 | 关于奥克 | 联系我们
奥克发电版权所有 ©2014-2016 AOKE POWER ALL RIGHTS RESERVED 苏ICP备12043705号
