URL: http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=66.htm
Accessed: 2026-11-13

奥克发电180kw发电机组生产厂家 - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组
全国免费热线： 0514-86503390
网站首页
产品站
按发动机品牌分类
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
特殊机组
静音型发电机组
移动式发电机组
全自动发电机组
高压发电机组
中频发电机组
恒频恒压发电机组
并网/并车发电机组
无人值守发电机组
多电压输出发电机组
燃气发电机组
水泵机组
汽油机
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
燃气机组
汽油机
水轮机
移动电源
尾气净化器
净化消音器
案例中心
联系方式
1 2 3
请输入您的产品
型号和关键字：
请选择适用范围
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
>">
让我们帮助您选择适合您的产品
请选择品牌
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
>">
官方微博
热搜 ： 康明斯柴油发电机组 沃尔沃发电机组 发电机组应用行业
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
云南邮电工程有限公司在我公司采购一台沃尔沃发电机组
关注：134　分类：
介绍
参数
案例
山东德瑞博新能源汽车制造有限公司在我公司采购一台上柴股份发电机组
关注：105　分类：
介绍
参数
案例
宜兴中创耐火材料有限公司在我公司采购一台上柴股份电机
关注：51　分类：
介绍
参数
案例
无锡荣能半导体材料有限公司在我公司采购一台康明斯全自动发电机组
关注：37　分类：
介绍
参数
案例
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
180KW柴油发动机组可选品牌
| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数
| AOKE-C180 | 160KW | 180KW | 康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | 200 | 2500*860*1563 | 2300 | | 详细参数
| AOKE-V179 | 161KW | 179KW | 沃尔沃 | TAD733GE | 6 | 7.15 | 34 | 204 | 2600*1050*1770 | 1820 | | 详细参数
| AOKE-X175 | 160KW | 175KW | 无锡动力 | WD129TD17 | 6 | 12.9 | 40 | 217 | 3000*1100*1750 | 2080 | | 详细参数
| AOKE-D176 | 160KW | 176KW | 斗山 | P086TI | 6 | 8.071 | 18 | 195 | 2600 x 950 x 1450 | 2200 | | 详细参数
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
推荐理由
AOKE-C180
推荐理由：
1.先进的设计和精良的制造，适应严苛工况条件，高强度、重负荷作业能力强。
2.霍尔塞特废气旁通阀 ，动力性更好。
3.集成化设计缸体、缸盖等零件“一件多能”，减少了连接件, 零件比其他同类发动机少40%，故障率大为降低。
4.出色的可靠性 采用锻钢凸轮轴和曲轴，高强度缸体设计，很多零件铸在缸体上，刚度大，耐高压能力强，使用寿命更长。
5.转子高压燃油泵 ，能量损失少，动力更强劲，油耗更低，并有效降低噪音。
AOKE-V179
推荐理由：
第一、沃尔沃发电机组全部采用电子喷射技术,每台机器都是电喷型的,区别于其它的发动机的电子调速系统。
第二、沃尔沃发电机组大修时间长,一般的国产发电机组的大修时间很短,费时费工费钱.而沃尔沃发电机组只要正常使用保养,可以达到30000小时无故障的承诺。
第三、沃尔沃柴油发电机组的体积小,相比于其它同功率的柴油发电机组,沃尔沃的体积要小很多。
第四、沃尔沃柴油发电机组全球保修,不管您在哪个国家,沃尔沃柴油发电机组都实行上门保修,以解除您的后顾之忧。
第五、沃尔沃柴油发电机组并机效果好,特别适合高海拔地区使用。
AOKE-X175
推荐理由：
1、直流电启动、四冲程、水冷、直喷、150rpm自带风扇闭式循环冷却、废气涡轮增压；
2、整体式曲轴，龙门是机体，可以与老135柴油机整体互换；
3、发电机组采用新型缩口燃烧室，达到环保指标；
4、润滑、冷却系统优化设计、性能可靠；
5、具有强的高原工作能力，功率下降低于3%，功率范围100kw-880kw；
6、质优价廉，在国内拥有110个售后服务站，为发动机提供两年质保；
AOKE-D176
推荐理由：
1、四冲程，风扇水箱冷却。
2、涡轮增压，中冷进气，噪音低、排放优良。
3、性能稳定可靠、结构紧凑、功率大。
4、采用活塞冷却系统，实现气缸和燃烧室温度控制，发动机运转更加平稳，振动小。
5、应用最新的喷射技术和空气压缩技术，燃烧性能好，燃油消耗低。
6、采用可更换的气缸衬套及气门座圈、导管提高了发动机的抗性。
康明斯柴油机
康明斯柴油机
发布日期： 2015-01-30
沃尔沃柴油机
沃尔沃柴油机
发布日期： 2015-01-30
无锡动力柴油机
无锡动力柴油机
发布日期： 2015-01-30
斗山柴油机
斗山柴油机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
江苏电力装备
江苏电力装备
发布日期： 2015-01-30
江苏大明制品
江苏大明制品
发布日期： 2015-01-30
中国华电集团
中国华电集团
发布日期： 2015-01-30
太原重型机械集团
太原重型机械集团
发布日期： 2015-05-07
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
服务网络
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
产品中心
配件中心
服务网络 | 关于奥克 | 联系我们
奥克发电版权所有 ©2014-2016 AOKE POWER ALL RIGHTS RESERVED 苏ICP备12043705号
