URL: http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=48.htm
Accessed: 2026-11-13

奥克发电40kw发电机组生产厂家 - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组
全国免费热线： 0514-86503390
网站首页
产品站
按发动机品牌分类
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
特殊机组
静音型发电机组
移动式发电机组
全自动发电机组
高压发电机组
中频发电机组
恒频恒压发电机组
并网/并车发电机组
无人值守发电机组
多电压输出发电机组
燃气发电机组
水泵机组
汽油机
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
燃气机组
汽油机
水轮机
移动电源
尾气净化器
净化消音器
案例中心
联系方式
1 2 3
请输入您的产品
型号和关键字：
请选择适用范围
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
>">
让我们帮助您选择适合您的产品
请选择品牌
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
>">
官方微博
热搜 ： 康明斯柴油发电机组 沃尔沃发电机组 发电机组应用行业
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
中建八局第二建设有限公司日照市淄博路地下建设工程项目经理部在我公司采购十台40KW潍
关注：97　分类：
介绍
参数
案例
中国建筑第八工程局有限公司在我公司采购10台潍柴发电机组
关注：54　分类：
介绍
参数
案例
徐州美亚纺织有限公司在我公司采购一台潍柴电机组
关注：168　分类：
介绍
参数
案例
湖北省荆门市海慧中学
关注：44　分类：
介绍
参数
案例
辽宁远大换热设备（集团）有限公司
关注：57　分类：
介绍
参数
案例
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
40KW柴油发动机组可选品牌
| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数
| AOKE-Q45 | 40KW | 45KW | 全柴 | 4JR3AD-1 | 4 | 4.078 | 17 | 240 | 1300×700×1000 | 711 | | 详细参数
| AOKE-Q40 | 35KW | 40KW | 全柴 | QC4105D | 4 | 4.087 | 17 | 238 | 1750*700*1100 | 711 | | 详细参数
| AOKE-W44 | 40KW | 44KW | 潍柴 | K4100ZD1 | 4 | 3.61 | 13 | 220 | 1750×700×1100 | 711 | | 详细参数
| AOKE-P40 | 36KW | 40KW | 珀金斯 | 1103A-33TG1 | 3 | 3.3 | 8.3 | 200 | 1930×1120×1360 | 917 | | 详细参数
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
推荐理由
AOKE-Q45
推荐理由：
1、产品结构紧凑、设计合理，性能可靠、优异，工作寿命长，使用经济；
2、具有进气回流功能，能良好的适应高原、高海拔地区；
3、产品具备先进、高效、可靠、节能、环保等一系列显著优势；
4、BOSCH电控高压共轨系统、国内著名合资公司生产的先进摩擦副，油耗低、噪音小,缸盖及关键运动件采用有限元分析计算，可靠好、耐久性高；
5、轻量化设计，外形紧凑，体积小，方便整车友好匹配；
6、服务保证措施在现有600多个服务网点基础上不断调整、增加服务网点，使服务半径小于100公里。公司客户服务电话和网点服务电话两种服务联络方式，确保服务信息畅通公司客户服务科对用户来电24时内电话回访，保证服务彻底性。在配套主机厂驻点技术服务人员，对配套产品进行跟踪服务。
AOKE-Q40
推荐理由：
1、产品结构紧凑、设计合理，性能可靠、优异，工作寿命长，使用经济；
2、具有进气回流功能，能良好的适应高原、高海拔地区；
3、产品具备先进、高效、可靠、节能、环保等一系列显著优势；
4、BOSCH电控高压共轨系统、国内著名合资公司生产的先进摩擦副，油耗低、噪音小,缸盖及关键运动件采用有限元分析计算，可靠好、耐久性高；
5、轻量化设计，外形紧凑，体积小，方便整车友好匹配；
6、服务保证措施在现有600多个服务网点基础上不断调整、增加服务网点，使服务半径小于100公里。公司客户服务电话和网点服务电话两种服务联络方式，确保服务信息畅通公司客户服务科对用户来电24时内电话回访，保证服务彻底性。在配套主机厂驻点技术服务人员，对配套产品进行跟踪服务。
AOKE-W44
推荐理由：
1、机组抗磨耐用、结构紧凑、操作方便；
2、低油耗、低排放、低噪音；
3、该柴油发电机组采用旋转式柴油、机油滤清器、干式空气滤清器；
4、机组性能稳定可靠，调压精度高，动态性能好，结构紧凑，使用寿命长；
5、潍柴产品常年进行高海拔、高温、高寒，“三高”实验，环境适应性强；
6、起动迅速、并能很快达到全功率 只需几秒，应急1分钟内带到期全负荷（正常5~30MIN）停机过程短，可以频繁起停；
AOKE-P40
推荐理由：
1、柴油发动机由美国卡特彼勒及英国劳斯莱斯生产；
2、发动机采用最新欧美技术及高强度耐磨材料，确保一流的品质；
3、油耗低、性能稳定、维护方便、运行成本低、排放低；
4、清洁、宁静，噪音级维持在最低水平；
5、动机可无故障地运行达6000小时；
6、发动机提供标准两年保修期，突显制造商对机器耐久性及可靠度的绝对信心。
全柴柴油机
全柴柴油机
发布日期： 2015-01-29
全柴柴油机
全柴柴油机
发布日期： 2015-04-30
潍柴柴油机
潍柴柴油机
发布日期： 2015-01-29
珀金斯柴油机
珀金斯柴油机
发布日期： 2015-01-29
奥克发电机
奥克发电机
发布日期： 2015-04-30
奥克发电机
奥克发电机
发布日期： 2015-01-29
奥克发电机
奥克发电机
发布日期： 2015-01-29
奥克发电机
奥克发电机
发布日期： 2015-01-29
江苏恒基路桥
江苏恒基路桥
发布日期： 2015-05-07
梅塞尔特种气体
梅塞尔特种气体
发布日期： 2015-01-29
江苏泰源钢缆
江苏泰源钢缆
发布日期： 2015-01-29
鞍钢矿业
鞍钢矿业
发布日期： 2015-01-29
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
服务网络
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
产品中心
配件中心
服务网络 | 关于奥克 | 联系我们
奥克发电版权所有 ©2014-2016 AOKE POWER ALL RIGHTS RESERVED 苏ICP备12043705号
