URL: https://www.aosif.com/p/5-8.html
Accessed: 2026-10-28

DCEC Series(50HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > DCEC series > Details
DCEC Series(60HZ)
DCEC Series(50HZ)
RETURN TO LIST PAGE
DCEC Series(50HZ)
Engine Type: Cummins
Frequency: 50HZ
Rated Power: 17KW-400KW
| Genset Model
| 50HZ 1500 RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AC24 | 20/17 | 24/19 | 4B3.9-G11 | 5.7 | 4L | 3.9 |
| AC28 | 25/20 | 28/22 | QSB3.9-G31 | 6.1 | 4L | 3.9 |
| AC30 | 27/22 | 30/24 | 4B3.9-G1 | 7.1 | 4L | 3.9 |
| AC30-I | 27/22 | 30/24 | 4B3.9-G2 | 6.7 | 4L | 3.9 |
| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |
| AC42 | 38/30 | 42/33 | QSB3.9-G33 | 8.8 | 4L | 3.9 |
| AC42-I | 38/30 | 42/33 | B3.9CS4-GT3 | 11.8 | 4L | 3.9 |
| AC44 | 40/32 | 44/35 | 4BT3.9-G1 | 10 | 4L | 3.9 |
| AC44-I | 40/32 | 44/35 | 4BT3.9-G2 | 9.3 | 4L | 3.9 |
| AC62 | 56/45 | 62/50 | 4BTA3.9-G2 | 12.9 | 4L | 3.9 |
| AC69 | 63/50 | 69/55 | QSB3.9-G35 | 14.2 | 4L | 3.9 |
| AC69-I | 63/50 | 69/55 | B3.9CS4-GT2 | 17.2 | 4L | 3.9 |
| AC70 | 65/52 | 70/56 | 4BTA3.9-G2 | 14.9 | 4L | 3.9 |
| AC75 | 75/60 | 75/60 | B3.9CS4-GT1 | 17.7 | 4L | 3.9 |
| AC83 | 75/60 | 83/66 | B5.9CS4-GT3 | 21.5 | 6L | 5.9 |
| AC90-I | 80/64 | 90/72 | 4BTA3.9-G11 | 17.6 | 4L | 3.9 |
| AC94 | 88/70 | 94/75 | QSB3.9-G37 | 19.8 | 4L | 3.9 |
| AC103 | 94/75 | 103/82 | 6BT5.9-G1 | 21.7 | 6L | 5.9 |
| AC103-I | 94/75 | 103/82 | 6BT5.9-G2 | 22 | 6L | 5.9 |
| AC105 | 95/76 | 105/84 | 4BTA3.9-G13 | 18.8 | 4L | 3.9 |
| AC110-I | 100/80 | 110/88 | 4BTAA3.9-G3 | 24.7 | 4L | 3.9 |
| AC110-II | 100/80 | 110/88 | QSB3.9-G39 | 23.6 | 4L | 3.9 |
| AC110-III | 100/80 | 110/88 | 6BT5.9-G2 | 22 | 6L | 5.9 |
| AC110-IIII | 100/80 | 110/88 | B5.9CS4-GT2 | 25.9 | 6L | 5.9 |
| AC115 | 105/84 | 115/92 | 6BT5.9-G2 | 24.2 | 6L | 5.9 |
| AC125 | 115/92 | 125/100 | 6BTA5.9-G2 | 27 | 6L | 5.9 |
| AC125-I | 112/90 | 125/100 | QSB5.9-G30 | 27.7 | 6L | 5.9 |
| AC125-II | 125/100 | 125/100 | B5.9CS4-GT1 | 28.8 | 6L | 5.9 |
| AC138 | 125/100 | 138/110 | 6BTA5.9-G2 | 27 | 6L | 5.9 |
| AC145 | 135/108 | 145/116 | 6BTAA5.9-G2 | 30 | 6L | 5.9 |
| AC150 | 138/110 | 150/120 | QSB5.9-G31 | 31.5 | 6L | 5.9 |
| AC165 | 150/120 | 165/132 | 6BTAA5.9-G12 | 34 | 6L | 6.7 |
| AC165-II | 150/120 | 165/132 | QSB5.9-G33 | 37.9 | 6L | 5.9 |
| AC165-III | 150/120 | 165/132 | B6.7CS4-GT2 | 35.1 | 6L | 6.7 |
| AC188 | 188/150 | 188/150 | B6.7CS4-GT1 | 39.2 | 6L | 6.7 |
| AC200-I | 180/145 | 200/160 | 6CTA8.3-G1 | 42 | 6L | 8.3 |
| AC200-II | 180/145 | 200/160 | 6CTA8.3-G2 | 42 | 6L | 8.3 |
| AC206 | 188/150 | 206/165 | QSB6.7-G32 | 40.4 | 6L | 6.7 |
| AC215 | 200/160 | 215/172 | 6CTAA8.3-G2 | 45 | 6L | 8.3 |
| AC248 | 225/180 | 248/198 | L9CS4-GT2 | 51.1 | 6L | 9 |
| AC250-I | 225/180 | 250/200 | 6CTAA8.3-G9 | 57 | 6L | 8.3 |
| AC250-II | 225/180 | 250/200 | QSB6.7-G31 | 48.8 | 6L | 6.7 |
| AC264 | 250/200 | 264/211 | 6LTAA8.9-G2 | 53 | 6L | 8.9 |
| AC275 | 250/200 | 275/220 | 6LTAA8.9-G3 | 54 | 6L | 8.9 |
| AC275-II | 250/200 | 275/220 | QSL8.9-G34 | 55.6 | 6L | 8.9 |
| AC275-III | 250/200 | 275/220 | L9CS4-GT1 | 55.1 | 6L | 9 |
| AC300 | 270/216 | 300/240 | 6LTAA9.5-G3 | 58 | 6L | 9.5 |
| AC300-I | 341 /273 | 375 / 300 | QSZ10-G11 | 75.8 | 6L | 10 |
| AC308 | 280 / 350 | 385 / 308 | QSZ10-G12 | 68.1 | 6L | 10 |
| AC312 | 288/230 | 312/250 | QSL8.9-G33 | 63.1 | 6L | 8.9 |
| AC350 | 320/256 | 350/280 | 6LTAA9.5-G1 | 70 | 6L | 9.5 |
| AC350-I | 320/256 | 350/280 | QSL8.9-G30 | 68.6 | 6L | 8.9 |
| AC400 | 360/288 | 400/320 | QSZ13-G6 | 72.3 | 6L | 13 |
| AC425 | 388/310 | 425/340 | 6ZTAA13-G3 | 76.5 | 6L | 13 |
| AC450 | 400/320 | 450/360 | QSZ13-G7 | 82 | 6L | 13 |
| AC468 | 438/350 | 468/375 | QSZ13-G2 | 78.4 | 6L | 13 |
| AC475-I | 438/350 | 475/380 | 6ZTAA13-G2 | 89.1 | 6L | 13 |
| AC475-II | 438/350 | 475/380 | 6ZTAA13-G4 | 91.4 | 6L | 13 |
| AC500-I | 450/360 | 500/400 | QSZ13-G5 | 84 | 6L | 13 |
| AC500-II | 475/380 | 500/400 | QSZ13-G3 | 101 | 6L | 13 |
| AC550 | 500/400 | 550/440 | QSZ13-G10 | 101 | 6L | 13 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
