URL: https://www.aosif.com/p/5-6.html
Accessed: 2026-10-28

CCEC Series(50HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > CCEC series > Details
CCEC Series(50HZ)
CCEC series(60HZ)
RETURN TO LIST PAGE
CCEC Series(50HZ)
Engine Type: Cummins
Frequency: 50HZ
Rated Power: 200KW-2000KW
| Genset Model
| 50HZ 1500RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AC275-IV | 250/200 | 275/220 | NT855-GA | 53 | 6L | 10.8 |
| AC275-VI | 250/200 | 275/220 | NTA855-G1 | 59 | 6L | 14 |
| AC275-VII | 250/200 | 275/220 | QSNT-G6 | 62 | 6L | 14 |
| AC300 | 263/210 | 300/240 | QSM11-G1 | 64.9 | 6L | 10.8 |
| AC313-I | 275/220 | 313/250 | QSNT-G7 | 68 | 6L | 14 |
| AC313-II | 275/220 | 313/250 | NTA855-G1A | 61 | 6L | 14 |
| AC338 | 300/240 | 338/270 | QSM11-G2 | 71.4 | 6L | 10.8 |
| AC350-II | 313/250 | 350/280 | NTA855-G1B | 68 | 6L | 14 |
| AC350-III | 313/250 | 350/280 | NTA855-G2 | 68 | 6L | 14 |
| AC350-IV | 313/250 | 350/280 | QSNT-G1 | 76 | 6L | 14 |
| AC350-V | 313/250 | 350/280 | M15-G3 | 69 | 6L | 14.5 |
| AC350-V I | 313/250 | 350/280 | QSM11-G2 | 69 | 6L | 10.8 |
| AC375 | 344/275 | 375/300 | NTA855-G2A | 72 | 6L | 14 |
| AC375-I | 344/275 | 375/300 | QSM11-G3 | 76.4 | 6L | 10.8 |
| AC375-II | 344/275 | 375/300 | M15-G4 | 69 | 6L | 10.8 |
| AC388 | 350/280 | 388/310 | NTA855-G4 | 75 | 6L | 14 |
| AC388-I | 350/280 | 388/310 | QSNT-G2 | 80 | 6L | 18.9 |
| AC388-II | 350/280 | 388/310 | QSM11-G4 | 78.7 | 6L | 10.8 |
| AC400 | 363/290 | 400/320 | QSM11-G5 | 79.7 | 6L | 10.8 |
| AC413-I | 365/300 | 413/330 | NTAA855-G7 | 86 | 6L | 14 |
| AC413-II | 365/300 | 413/330 | KTA19-G2 | 83 | 6L | 19 |
| AC413-III | 365/300 | 413/330 | QSM11-G6 | 82.7 | 6L | 10.8 |
| AC413-IV | 365/300 | 413/330 | M15-G5 | 73.0 | 6L | 14.5 |
| AC438 | 400/320 | 438/350 | QSNT-G3 | 70.5 | 6L | 18.9 |
| AC450 | 400/320 | 450/360 | M15-G6 | 98 | 6L | 18.9 |
| AC450 | 412/330 | 450/360 | NTAA855-G7A | 98 | 6L | 18.9 |
| AC500-I | 450/360 | 500/400 | QSNT-G4X | 80 | 6L | 18.9 |
| AC500-II | 450/360 | 500/400 | QSK19-G14 | 99.7 | 6L | 18.9 |
| AC500-III | 450/360 | 500/400 | M15-G7 | 89 | 6L | 14.5 |
| AC500-IV | 450/360 | 500/400 | KTA19-G3 | 97 | 6L | 18.9 |
| AC562-I | 500/400 | 562/450 | KTA19-G3A | 106.9 | 6L | 18.9 |
| AC562-II | 500/400 | 562/450 | KTA19-G4 | 107 | 6L | 18.9 |
| AC562-III | 500/400 | 562/450 | QSK19-G13 | 109.5 | 6L | 19 |
| AC562-IV | 500/400 | 562/450 | M15-G8 | 99 | 6L | 14.5 |
| AC625-I | 562/450 | 625/500 | KTA19-G8E | 122.2 | 6L | 19 |
| AC630 | 575/460 | 630/505 | QSK19-G12 | 128.3 | 6L | 19 |
| AC630-I | 525/420 | 630/505 | KTAA19-G5 | 113 | 6L | 19 |
| AC650 | 588/470 | 650/520 | QSK19-G6 | 129.6 | 6L | 19 |
| AC650-I | 575/460 | 650/520 | KTAA19-G6 | 118.5 | 6L | 19 |
| AC650-II | 575/460 | 650/520 | KTA19-G8 | 141.4 | 6L | 19 |
| AC688-I | 625/500 | 688/550 | KTAA19-G6A | 155.0 | 6L | 19 |
| AC688-II | 625/500 | 688/550 | KTAA19-G7 | 155.0 | 6L | 19 |
| AC694 | 625/500 | 694/555 | KTA19-G8A | 155.0 | 6L | 19 |
| AC700 | 625/500 | 700/560 | KT38-G | 140 | 12V | 37.8 |
| AC700-I | 625/500 | 700/560 | QSK19-G31 | 136.5 | 12V | 18.9 |
| AC700-II | 625/500 | 700/560 | QSK19-G35 | 138 | 12V | 18.9 |
| AC715 | 650/520 | 715/572 | QSK19-G4 | 143 | 6L | 19 |
| AC750-I | 688/550 | 750/600 | QSK19-G11 | 153.8 | 6L | 19 |
| AC750-II | 681/545 | 750/600 | QSK19-G19 | 143 | 6L | 18.9 |
| AC750-III | 681/545 | 750/600 | KTA19-G9A | 147 | 12V | 18.9 |
| AC788 | 713/570 | 788/630 | KTA38-G1 | 160.4 | 12V | 38 |
| AC788-I | 712/570 | 788/630 | KTA38-G1B | 160.4 | 12V | 38 |
| AC800 | 725/580 | 800/640 | KT38-GA | 168.2 | 12V | 38 |
| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |
| AC825-I | 750/600 | 825/660 | KTA38-G2 | 167 | 12V | 38 |
| AC825-II | 750/600 | 825/660 | QSK38-G8 | 168 | 12V | 38 |
| AC875 | 813/650 | 875/700 | KTA38-G2E | 175.8 | 12V | 38 |
| AC888-I | 800/640 | 888/710 | KTA38-G2B | 167.3 | 12V | 38 |
| AC888-II | 813/650 | 888/710 | QSK38-G7 | 180 | 12V | 38 |
| AC900 | 819/655 | 900/720 | QSK19-G34 | 171.2 | 6L | 18.9 |
| AC1000-I | 910/728 | 1000/800 | KTA38-G2A | 191 | 12V | 38 |
| AC1000-II | 910/728 | 1000/800 | QSK38-G6 | 197 | 12V | 38 |
| AC1000-III | 938/750 | 1000/800 | KTA38-G5E | 203.5 | 12V | 38 |
| AC1000-IV | 909/727 | 1000/800 | QSK38-G26 | 215 | 12V | 37.7 |
| AC1100 | 1000/800 | 1100/880 | KTA38-G5 | 209 | 12V | 38 |
| AC1108 | 1008/806 | 1108/887 | QSK38-G1 | 212 | 12V | 38 |
| AC1125 | 1063/850 | 1125/900 | KTA38-G7E | 228.7 | 12V | 38 |
| AC1125-II | 1023/818 | 1125/900 | QSK38-G27 | 235.1 | 12V | 37.7 |
| AC1250-I | 1136/910 | 1250/1000 | KTA38-G9 | 247.5 | 12V | 38 |
| AC1250-II | 1125/900 | 1250/1000 | KTA38-G9E | 240.7 | 12V | 38 |
| AC1250-III | 1136/909 | 1250/1000 | QSK38-G28 | 254 | 12V | 37.7 |
| AC1258 | 1144/915 | 1258/1007 | QSK38-G2 | 235 | 12V | 38 |
| AC1375 | 1250/1000 | 1375/1100 | QSK38-G5 | 271 | 12V | 38 |
| AC1375-I | 1250/1000 | 1375/1100 | KTA38-G9A | 271 | 12V | 38 |
| AC1375-II | 1250/1000 | 1375/1100 | KTA50-G3 | 254 | 16V | 50.3 |
| AC1375-III | 1250/1000 | 1375/1100 | KTA50-G3E | 260 | 16V | 50.3 |
| AC1375-V | 1250/1000 | 1375/1100 | KTA50-G12 | 249 | 16V | 50.3 |
| AC1400 | 1273/1018 | 1400/1120 | QSK38-G29 | 273 | 16V | 38 |
| AC1500-I | 1350/1080 | 1500/1200 | QSK38-G19 | 288 | 12V | 38 |
| AC1500-II | 1350/1080 | 1500/1200 | KTA50-G7E | 280 | 16V | 50.3 |
| AC1540 | 1400/1120 | 1540/1232 | QSK38-G30 | 290 | 12V | 37.7 |
| AC1600 | 1375/1100 | 1600/1280 | KTA50-G12A | 207 | 16V | 50.3 |
| AC1625 | 1500/1200 | 1625/1300 | KTA50-G8E | 302 | 16V | 50.3 |
| AC1675 | 1523/1218 | 1675/1340 | QSK38-G31 | 324 | 12V | 37.7 |
| AC1650-I | 1375/1100 | 1650/1320 | KTA50-G8 | 289 | 16V | 50.3 |
| AC1650-II | 1500/1200 | 1650/1320 | KTA50-GS8 | 308.8 | 16V | 50.3 |
| AC1700 | 1540/1232 | 1700/1360 | QSK50-G4 | 338 | 16V | 50 |
| AC1760 | 1600/1280 | 1760/1408 | QSK38-G32 | 331.8 | 12V | 37.7 |
| AC1825 | 1650/1320 | 1825/1460 | QSK50-G7 | 349 | 16V | 50 |
| AC1875-I | 1675/1340 | 1875/1500 | KTA50-G15X | 347 | 16V | 50.3 |
| AC1875-II | 1675/1340 | 1875/1500 | KTA50-G15A | 359 | 16V | 50.3 |
| AC2000 | 1875/1500 | 2000/1600 | KTA50-G16A | 402 | 16V | 50.3 |
| AC2000-I | 1875/1500 | 2000/1600 | QSK50-G16 | 378 | 16V | 49.8 |
| AC2213 | 2000/1600 | 2213/1770 | QSK50-G23 | 416 | 16V | 49.8 |
| AC2213 | 2000/1600 | 2213/1770 | QSK50-G24 | 485 | 16V | 49.8 |
| AC2200 | 2000/1600 | 2200/1760 | QSK50-G16B* | 415 | 16V | 50.3 |
| AC2250 | 2000/1600 | 2250/1800 | QSK50-G17 | 419 | 16V | 49.8 |
| AC2750 | 2500/2000 | 2750/2200 | QSK60-G23 | 496 | 16V | 60.2 |
Note: Please consult the sales advisor for units marked with *.
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
