URL: https://www.aosif.com/p/5-10.html
Accessed: 2026-10-28

Imported Cummins Series(50HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > Imported Cummins > Details
Imported Cummins Series(50HZ)
Imported Cummins Series(60HZ)
RETURN TO LIST PAGE
Imported Cummins Series(50HZ)
Engine Type: Cummins
Frequency: 50HZ
Rated Power: 66KW-2690KW
| Genset Model
| 50HZ 1500RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AC90 | 82/66 | 90/72 | QSB5-G3 | 25 | 4L | 4.5 |
| AC100 | 91/73 | 100/80 | QSB5-G4 | 24 | 4L | 4.5 |
| AC110 | 100/80 | 110/88 | QSB5-G5 | 25 | 4L | 4.5 |
| AC150 | 136/120 | 150/120 | QSB5-G6 | 31 | 4L | 4.5 |
| AC175 | 150/120 | 175/140 | QSB7-G3 | 38 | 6L | 6.7 |
| AC200 | 180/144 | 200/160 | QSB7-G4 | 42 | 6L | 6.7 |
| AC220 | 200/160 | 220/176 | QSB7-G5 | 45 | 6L | 6.7 |
| AC250 | 180/225 | 250/200 | QSL9-G2 | 56 | 6L | 8.9 |
| AC275 | 250/200 | 275/220 | QSL9-G3 | 59 | 6L | 8.9 |
| AC300 | 275/220 | 300/240 | QSL9-G4 | 62 | 6L | 8.9 |
| AC330 | 300/240 | 330/264 | QSL9-G5 | 63 | 6L | 8.9 |
| AC330-I | 300/240 | 330/264 | QSL9-G7 | 70 | 6L | 8.9 |
| AC400 | 360/288 | 400/320 | QSG12-G3 | 72 | 6L | 11.8 |
| AC450 | 409/327 | 450/360 | QSG12-G4 | 82 | 6L | 11.8 |
| AC450 | 409/327 | 450/360 | QSX15-G4 | 86 | 6L | 15 |
| AC500 | 445/364 | 500/400 | QSX15-G6 | 95 | 6L | 15 |
| AC550 | 500/400 | 550/440 | QSX15-G8 | 105 | 6L | 15 |
| AC550-I | 500/400 | 550/440 | KTA19-G4 | 107 | 6L | 18.9 |
| AC700 | 636/509 | 700/560 | VTA28-G5 | 130 | 12V | 28 |
| AC715 | 650/520 | 715/572 | QSK19-G4 | 147 | 6L | 19 |
| AC810 | 750/600 | 810/650 | QSK23-G2 | 151 | 6L | 23 |
| AC825 | 750/600 | 825/660 | VTA28-G6 | 177 | 12V | 28 |
| AC900 | 810/648 | 900/720 | QSK23-G3 | 161 | 6L | 23 |
| AC1000 | 910/728 | 1000/800 | QST30-G3 | 184 | 12V | 30.5 |
| AC1000-I | 910/728 | 1000/800 | KTA38-G3 | 198 | 12V | 37.8 |
| AC1100 | 1000/800 | 1100/880 | QST30-G4 | 220 | 12V | 30.5 |
| AC1132 | 1029/823 | 1132/906 | KTA38-G5 | 210 | 12V | 38 |
| AC1250 | 1135/908 | 1250/1000 | QSK38-G2 | 242 | 12V | 38 |
| AC1250-I | 1135/908 | 1250/1000 | KTA38-G9 | 232 | 12V | 37.8 |
| AC1400 | 1275/1020 | 1400/1120 | QSK38-G3 | 271 | 12V | 38 |
| AC1400-I | 1270/1020 | 1400/1120 | QSK50-G3 | 261 | 16V | 38 |
| AC1675 | 1500/1200 | 1675/1340 | KTA50-GS8 | 309 | 16V | 50 |
| AC1875 | 1713/1370 | 1875/1500 | QSK50-G13 | 349 | 16V | 50 |
| AC2000 | 1875/1500 | 2000/1600 | QSK60-G3 | 371 | 16V | 60.2 |
| AC2250 | 2000/1600 | 2250/1800 | QSK60-G4 | 394 | 16V | 60.2 |
| AC2500-I | 2250/1800 | 2500/2000 | QSK60-G8 | 448 | 16V | 60.2 |
| AC2750 | 2500/2000 | 2750/2200 | QSK78-G18 | 494 | 18V | 77.6 |
| AC3000 | 2750/2400 | 3000/2400 | QSK78-G9 | 550 | 18V | 78 |
| AC 3500 | 31250/2500 | 3500/2800 | QSK95-G5 | 658 | 16V | 95 |
| AC3763 | 3363/2690 | 3763/3010 | QSK95-G4 | 666 | 16V | 95 |
| AC3763-I | 3363/2690 | 3763/3010 | QSK95-G4 | 666 | 16V | 95 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
