URL: https://www.aosif.com/p/5-17.html
Accessed: 2026-10-28

‌‌Hyundai Series(50HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > ‌‌Hyundai Series > Details
‌‌Hyundai Series(50HZ)
‌‌Hyundai Series(60HZ)
RETURN TO LIST PAGE
‌‌Hyundai Series(50HZ)
Engine Type: ‌‌ Hyundai
Frequency: 50HZ
Rated Power: 24KW-1212KW
| Genset Model
| 50HZ 1500RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AD64 | 58/46 | 64/51 | SP344CB | 10.5 | 4L | 3.4 |
| AD88 | 80/64 | 88/70 | SP344CC | 13.6 | 4L | 3.4 |
| AD139 | 126/101 | 139/111 | DP054CA | 20.5 | 4L | 5 |
| AD175 | 159/127 | 175/140 | DP054CB | 21.1 | 4L | 5 |
| AD175 | 159/127 | 175/140 | DP054CBP | 33.4 | 4L | 5 |
| AD185 | 168/134 | 185/148 | P086TI-I | 27 | 6L | 8.1 |
| AD202 | 183/147 | 202/162 | DP054CBK | 41.9 | 4L | 5 |
| AD213 | 200/160 | 213/170 | DP054CC | 31.2 | 4L | 5 |
| AD220 | 205/164 | 225/180 | P086TI | 32 | 6L | 8.1 |
| AD238 | 216/173 | 238/190 | DP086CA | 33 | 6L | 7.5 |
| AD251 | 229/183 | 254/203 | DP086LA | 37 | 6L | 8.1 |
| AD255 | 233/186 | 255/204 | DP086CB | 35.3 | 6L | 7.5 |
| AD279 | 253/202 | 279/223 | DP086CC | 38.3 | 6L | 7.5 |
| AD308 | 280/224 | 308/247 | DP086CD | 41.9 | 6L | 7.5 |
| AD336 | 305/244 | 336/269 | DP086CE | 45.7 | 6L | 7.5 |
| AD360 | 325/260 | 360/288 | DP126CA | 53 | 6L | 11 |
| AD407 | 369/295 | 407/326 | DP126CB | 58 | 6L | 11 |
| AD418 | 376/301 | 418/334 | DP126LB | 57 | 6L | 11 |
| AD448 | 408/326 | 467/374 | P158LE | 66 | 8V | 14.6 |
| AD469 | 424/339 | 469/375 | DP126CD | 66 | 6L | 11 |
| AD500 | 454/363 | 500/400 | DP126CE | 71 | 6L | 11 |
| AD509 | 463/370 | 511/409 | DP158LC | 73 | 8V | 14.6 |
| AD574 | 520/416 | 574/459 | DP158CB | 83 | 8V | 15.1 |
| AD582 | 529/423 | 583/466 | DP158LD | 83 | 8V | 14.6 |
| AD620 | 562/450 | 620/496 | DP158CC | 89 | 8V | 15.1 |
| AD665 | 603/482 | 665/532 | DP158CD-I | 95 | 8V | 15.1 |
| AD701 | 636/509 | 701/562 | DP158CD | 100 | 8V | 15.1 |
| AD756 | 688/550 | 759/607 | DP222LB | 109 | 12V | 21.9 |
| AD825 | 750/600 | 829/663 | DP222LC | 119 | 12V | 21.9 |
| AD839 | 763/610 | 839/671 | DP222CA | 118 | 12V | 21.9 |
| AD894 | 813/650 | 900/720 | DP222CB | 127 | 12V | 21.9 |
| AD1004 | 913/730 | 1000/800 | DP222CC | 147 | 12V | 21.9 |
| AD1126 | 1021/817 | 1126/901 | DP372CA | 153 | 12V | 36.9 |
| AD1280 | 1160/928 | 1280/1024 | DP372CB | 172 | 12V | 36.9 |
| AD1433 | 1300/1040 | 1432.5/1146 | DP372CC | 192 | 12V | 36.9 |
| AD1563 | 1418/1134 | 1562.5/1250 | DP372CD | 208 | 12V | 36.9 |
| AD1669 | 1515/1212 | 1669/1335 | DP372CE | 299 | 12V | 36.9 |
| HYUNDAI EURO STAGE V SERIES
| AD33 | 30/24 | 33/26 | DP023CAV | 5.6 | 3 | 1.8 |
| AD33 | 30/24 | 33/26 | DP023CAP | 7.5 | 3 | 1.8 |
| AD46 | 43/34 | 46/37 | DP024CAP | 9.1 | 4 | 2.4 |
| AD53 | 50/40 | 53/42 | DP024CAV | 8.4 | 4 | 2.4 |
| AD56 | 51/41 | 56/45 | DP034CAP | 10.5 | 4 | 3.4 |
| AD60 | 60/48 | 60/48 | DP034CAV | 10.6 | 4 | 3.4 |
| AD85 | 80/64 | 85/68 | DP034CCP | 15.4 | 4 | 3.4 |
| AD105 | 100/80 | 105/84 | DP034CDV | 17.3 | 4 | 3.4 |
| AD140 | 125/100 | 140/112 | DP054CAP | 20.5 | 4 | 5. |
| AD140 | 125/100 | 140/112 | DP054CAV | 22.3 | 4 | 5 |
| AD156 | 113/141 | 156/125 | DP054CAK | 24.6 | 4 | 5 |
| AD175 | 160/128 | 175/140 | DP054CBV | 27.5 | 4 | 5 |
| AD206 | 200/160 | 206/165 | DP054CCP | 31.2 | 4 | 5 |
| AD210 | 200/160 | 210/168 | DP054CCV | 32.3 | 4 | 5 |
| AD239 | 216/173 | 239/191 | DP086CAK | 37.4 | 6 | 7.5 |
| AD250 | 230/184 | 250/200 | DP086CBV | 36 | 6 | 7.5 |
| AD256 | 233/186 | 256/205 | DP086CBK | 40.1 | 6 | 7.5 |
| AD256 | 233/186 | 256/205 | DP086CBP | 36 | 6 | 7.5 |
| AD280 | 250/200 | 280/224 | DP086CCV | 39.1 | 6 | 7.5 |
| AD280 | 254/203 | 280/224 | DP086CCP | 39.1 | 6 | 7.5 |
| AD300 | 273/218 | 300/240 | DP086CCK | 43.7 | 6 | 7.5 |
| AD309 | 280/224 | 309/247 | DP086CDP | 42.8 | 6 | 7.5 |
| AD310 | 280/224 | 310/248 | DP086CDV | 42.8 | 6 | 7.5 |
| AD335 | 300/240 | 335/268 | DP086CEV | 46.1 | 6 | 7.5 |
| AD523 | 473/378 | 523/418 | DP158CAK | 117 | 8 | 15.1 |
| AD523 | 520/416 | 574/459 | DP158CBK | 117 | 8 | 15.1 |
| AD834 | 759/607 | 834/667 | DP222CAS | 141 | 12 | 21.9 |
| AD909 | 808/646 | 909/727 | DP222CBS | 156 | 12 | 21.9 |
| AD1009 | 909/727 | 1009/807 | DP222CCS | 174 | 12 | 21.9 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
