URL: https://www.aosif.com/p/5-19.html
Accessed: 2026-10-28

SME Series-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > SME Series > Details
SME Series
RETURN TO LIST PAGE
SME Series
Engine Type: SME
Frequency: 50HZ
Rated Power: 500KW-2000KW
| Genset Model
| 50HZ 1500RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| ASM750 | 625/500 | 750/600 | S6R2-PTA-C | 140 | 6L | 30 |
| ASM825 | 750/600 | 825/660 | S6R2-PTAA-C | 165 | 6L | 30 |
| ASM1375 | 1250/1000 | 1375/1100 | S12R-PTA-C | 264 | 12V | 49 |
| ASM1500 | 1375/1100 | 1500/1200 | S12R-PTA2-C | 284 | 12V | 49 |
| ASM1500 | 1375/1100 | 1500/1200 | S12R-PTA1-C | N/A | 12V | 49 |
| ASM1625 | 1500/1200 | 1625/1300 | S12R-PTA3-C | N/A | 12V | 49 |
| ASM1650 | 1500/1200 | 1650/1320 | S12R-PTAA2-C | 350 | 12V | 49 |
| ASM1875 | 1688/1350 | 1875/1500 | S16R-PTA-C | 382 | 16V | 65.4 |
| ASM2000 | 1875/1500 | 2000/1600 | S16R-PTA2-C | N/A | 16V | 65.4 |
| ASM2060 | 1875/1500 | 2060/1650 | S16R-PTAR-C | N/A | 16V | 65.4 |
| ASM2250 | 2000/1600 | 2250/1800 | S16R-PTAA2-C | 452 | 16V | 65.4 |
| ASM2250 | 2000/1600 | 2250/1800 | S16R-PTA3-C | N/A | 16V | 65.4 |
| ASM2500 | 2250/1800 | 2500/2000 | S16R2-PTAW-C | 468 | 16V | 79.9 |
| ASM2500-I | 2250/1800 | 2500/2000 | S16R2-A2PTAW-C | 464 | 16V | 79.9 |
| ASM2500 | 2250/1800 | 2500/2000 | S16R2-PTA-C | 463.1 | 16V | 79.9 |
| ASM2750 | 2500/2000 | 2750/2200 | S16R2-PTAW2-E-C | 546 | 16V | 79.9 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
