URL: https://www.aosif.com/w/files/doc/2025/04/250634131743.pdf
Accessed: 2026-11-03
From: https://www.aosif.com/p/5-6.html

AOSIF Cummins Series
Product introduction
| Model AC2200 | Generator
set
General Performance Data
| Prime Power | 2000KVA/1600KW
| Brand | Cummins
| Stand by Power | 2200KVA/1760KW
Engine
| Model | KTA50-G16B
| Frequency/Speed | 50Hz/1500rpm
Cummins -
| Frequency Variation | ±0.25%
| Brand | Stamford
Alternator
| Rated Power Factor(cosφ) | 0.8
| Model | S7L1D-G4
| Standard Voltage | 220V/380V, 230V/400V
| Phases/Poles | 03/04
Control module
Standard
| Voltage Variation | ±0.5%
| Rated Current | 2886A
| Up to 100% Prime Load in | Capacity of Breaker | 3200A (Optional)
| Load Acceptance Ability | One Step with Time for
| voltage/stability in 10sec | Starting Voltage | DC24V
| Fuel consumption | Standards followed
| Rated output | Fuel
| consumption | rate | ISO9001 | ISO14001
| 100%Standby | 445L/h | ISO8528 | ISO12100
| 100%Prime | 415L/h | ISO13849 | EN12601
| 75%Prime | 314L/h | GB12786 | GB/T2820
| 50%Prime | 223L/h | IEC60034 | IEC60204
| 25%Prime | 130L/h
| CE | RETIE
| Emission standards | CHINA STAGE
III
| Dimensions and | Weights
| Type | Open
Silent
| Length(max) | 6200 (mm) | 12200 (mm)
| Width(max) | 2230 (mm) | 2650 (mm)
| Height(max) | 2650 (mm) | 3050 (mm)
| Weight(kg) | 12400 | 15700
| Base fuel tank volume | (L)
| N/A | N/A
Engine specification
| Basic parameter | Air induction system
| Manufacturer | Chongqing Cummins
| Maximum allowable intake | air
restriction
| Model | KTA50-G16B
| ---with clean filter element | 3.73kPa
| No. of cylinder | 16
| ---with dirty filter element | 6.23kPa
| Type | 4 cycle, 60°Vee
| Intake Air alarm temperature | 82℃
| Prime Power | 1760kw /2360HP
Exhaust system
| Standby Power | 1936kw /2596HP
| Max. allowable back pressure | 7kPa
| Induction system | Turbocharged and Air
| Standard exhaust pipe diameter | 149mm
to Air Aftercooled
| Governor | Electrical
| Bore x Stroke | 159x159mm
Cooling system
| Displacement | 50L
Coolant capacity
| Compression ratio | 14.7:1
| ---Engine only | 164.7L
| Oil Capacity(Total) | 235L
| ---Total system | 360.7 L
| Coolant Capacity(Engine | only) | 140.1L
| ---With heat exchanger | 199L
| Cranking Motor Voltage | DC24V
| Standard thermostat(modulating) range | 82-93 ℃
| Fuel System | Max. coolant temerature | 96.1 ℃
| Type Injection system | Direct injection
| Max. allowable top tank temperature for | 104/100 ℃
| Cummins PT | stand by/prime power
| Min. Allowable flow of fuel to | 425 L/h
| Target | Coolant
| Inlet | Temperature | 49℃
| fuel pump | toAftercoolers @ 25°C Ambient (℃)
| Lubrication system | Electric system
| Oil Pressure | Min. recommended battery capacity (24V)
| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1280A
| ---Rated speed | 350-485kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800A
| Max. allowable oil temperature | 121℃ | ---18℃(0°F) to 0℃(32°F)- 0°F CCA | 1800A
| Oil Pan capacity - Low/High | 174.8/1205.2L
| Starter(heave,Anode) | DC24V
| Total system capacity | 235L
| Battery recharge system, negative ground | 35ampere
| Cummins - Stamford Alternator | S7L1D-G4 specification
| Prime Power | 2020kVA
| Insulation class | H
| Phases/Poles | 03/04
| Protection | IP23
| Frequency/Speed | 50Hz/1500rpm
| Excitation system | P.M.G
| Power factor(cosφ) | 0.8
| Efficiency Curves | >95%
| Phases/Poles | 03/04
| Waveform Distortion | <5.0%
| Standard Voltage | 220V/380V, 230V/400V
| Sustained Short Circuit | 7200A
| Voltage regulator type | AVR, Electrical
| Maximum Over Speed | 2250 RPM
AOSIF Soundproof Canopy Introduction:
Standard Type：
| ● | The arc angle structure makes the appearance beautiful and
| ● | The sufficient air in & out design ensure long-term and
| not easy to bump | stable operation of the unit
| ● | High quality coating powder, chemical surface treatment &
| ● | Isolation net is designed for air inlet, exhaust outlet and
| 100-120um coating thickness greatly improving the anti- | muffler outlet to prevent objects from entering the unit
corrosion and anti rust level
| ● | Stainless steel hinge & door lock are beautiful and anti-rust
| ● | High density foam used inside effectively reduces noise
| ● | 2.0mm cold rolled plate used makes the body more solid
| ● | Ceiling Lighting is equipped for easy operation
| ● | The bottom forklift and loading port design enables easy
| ● | The built-in base fuel tank with fuel filler set on the shell
| loading and unloading | facilitates refueling
| ● | The drainage outlets are all connected to the outside for easy
| ● | Models above medium power range are designed with top
| operation | hoisting mechanism to facilitate transportation of the unit.
Imitated container type：
| ● | The shell is made of 3.0mm hot rolled steel plate so as to
| ● | The shell base is independent from the unit with 3mm thick
| withstand the lifting capacity of 15-ton without deformation | checkered steel plate floor, which is beautiful & antiskid, and
is convenient for overhaul & maintenance of the unit
| ● | The switch cabinet and control panel are respectively set
| ● | The door handle, lock and hinge are all made of stainless
| on both sides of the shell for easy maintenance & operation | steel to avoid rusting
| ● | The shell looks similar to standard container, and can be
| ● | The air out louver made of the mesh plate with podwer
| loaded into 40HQ container for transportation, which is | coating and pasted with high-density glass fiber is beautiful
| convenient for shipping | and not easy to rust, and can further reduce the noise
| ● | The lifting eye holes are designed on the top same as the
| ● | Isolation net is designed for air inlet, exhaust outlet and
| standard container for easy handling | muffler outlet to prevent objects from entering the unit
| ● | High density foam used inside effectively reduces noise
| ● | The sufficient air in & out design ensure long-term and
stable operation of the unit
| ● | The built-in base fuel tank with fuel filler set on the shell
| ● | The drainage outlets are all connected to the outside for easy
| facilitates refueling | operation
| ● | Double emergency stop button set on different surfaces
| ● | Ceiling Lighting is equipped for easy operation
enables quick response to operation requirements
Standard container type：
| ● | Can be shipped on board directly during transportation
| ● | The switch cabinet and control panel are respectively set
on both sides of the shell for easy maintenance & operation
| ● | The mesh plate with podwer coating and inner pasted with
| ● | The air in & out louver made of the mesh plate with podwer
| high-density glass fiber is installed inside the shell, which is | coating and pasted with high-density glass fiber is beautiful
| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise
| ● | 3mm thick checkered steel plate floor is beautiful & antiskid,
| ● | Isolation net is designed for air inlet, exhaust outlet and
| and is convenient for overhaul & maintenance of the unit | muffler outlet to prevent objects from entering the unit
| ● | Double emergency stop button set on different surfaces
| ● | The sufficient air in & out design ensure long-term and
| enables quick response to operation requirements | stable operation of the unit
| ● | The independent daily fuel tank can be designed to put
| ● | The drainage outlets are all connected to the outside for
easy
| inside to meet requirements of continuous operation | operation
| ● | The fuel filler is set on the shell to facilitate refueling
| ● | Ceiling Lighting is equipped for easy operation
Decomposition diagram introduction of AOSIF Typical Canopy
| Standard | supply
scope:
| ① | Engine
| ⑧ | ②
AC Alternator
| ③ | Cooling Radiator
| ④ | Auto Start Control Panel
| ⑨ | ⑤
Main Ciruit Breaker
| ⑥ | Built in Shock Pad
| ⑦ | High Strength Frame
| ⑩ | ⑧
Exhaust silencer
| ⑨ | Bellow
| ⑩ | Starting battery
| Optional supply | scope:
| Genset | Engine
| Alternator | Control system
| ● Tool box | ●
| Fuel heater | ●
| Temp. detector for | ●
ATS
| ● Base fuel tank | ●
| Fuel and water | winding and bearing
| ● | Synchronization
| ● External daily fuel tank | separator
| ● | PMG
System
| ● Trailer | ●
| Antirust, mildew and | ●
| Adjustable earth | relay
salt fog treatment
| ● | Anti condensation
heater
| Breaker | Fuel system
| Lub-oil system | Cooling system
| ● ABB | ●
| Low fuel level alarm | ●
| Lub oil heater | ● Elec.coolant Heater
| ● Schneider | ●
| Auto Fuel Pump | ●
Temp.-sensor
| ● | T Vlave
| ● | Oil drain Pump
| ● | AOSIF Engineering provides a full line of brand new and high quality products.
| ● | Each unit passes strictly loading test in factory before shipment.
| ● | Quality Warranty is provided strictly in accordance with warranty terms.
| ● | Three level service guarantee: Aosif dealers, Service outlets of engine/alternator
manufacturers, Aosif service team.
严格按保修条款提供免费保修服务
Marketing Center: Unit 1001,No.1 of Cheng Yi North Street,Software Park Phase III ,Xiamen ,China;
Factory: No.1088 Tangbian, Changtai Economic Development Zone, Zhangzhou,Fujian,China.
Website: www.aosif.com
You may get more information from our official account.
Specifications are subject to change without notice.
