URL: https://www.aosif.com/w/files/doc/2026/09/264732438686.pdf
Accessed: 2026-11-03
From: https://www.aosif.com/p/5-17.html

General Performance Data
| Prime Power | 369KVA/295KW
| Brand | Doosan
Engine
| Stand by Power | 407KVA/326KW
| Model | DP126CB
| Frequency/Speed | 50Hz/1500rpm
| Control module | Deepsea 6120
| Rated Power Factor(cosφ) | 0.8
| Rated Current | 532A
| Standard Voltage | 230V/400V
| Capacity of Breaker | 630A
| Phases | 3
| Starting Voltage | DC24V
| Fuel consumption | Standards
followed
| Rated output | Fuel consumption rate | ISO9001 | ISO14001
| 100%Standby | *g/KW.h | 86L/h | ISO8528 | ISO12100
| 100%Prime | *g/KW.h | 78L/h | ISO13849 | EN12601
| 75%Prime | *g/KW.h | 58L/h | GB12786 | GB/T2820
| 50%Prime | *g/KW.h | 42L/h | IEC60034 | IEC60204
| 25%Prime | *g/KW.h | 24L/h
| CE | RETIE
| Dimensions and | Weights
| Type | Open
Silent
Length(mm)
Width(mm)
Height(mm)
Weight(kg)
| Base fuel tank volume | (L)
Engine specification
| Basic parameter | Air induction system
| Manufacturer | Doosan
| Max Intake Restriction (Clean Filter) | 2.16 kPa
| Model | DP126CB
| Max Intake Restriction (Dirty Filter) | 6.23 kPa
| No. of cylinder | 6
| Max Static Pressure after Radiator | 0.125 kPa
| Type | In-line
Exhaust system
| Prime Power | 329 kWm
| Max Exhaust Back Pressure | 5.9 kPa
| Standby Power | 365 kWm
Dry type
| Induction system | Turbo charged
| & | Exhaust System Type
exhaust
| Intercooled | manifold
| Governor | ECU
| Bore x Stroke | 123×155 mm
Cooling system
| Displacement | 11.051 liters
Coolant capacity
| Compression ratio | 16.5:1
| ---Engine only | 23.0 L
| Oil Capacity(Total) | 44 L
| ---with radiator | 53.0 L
| Coolant Capacity(Engine only) | 23.0 L
Water Temperature
| Cranking Motor Voltage | DC24V
| - Maximum for standby and | Prime | 110°C
| Fuel System | - Before start of full load | 40.0°C
| Injection System | Bosch C
Centrifugal
| Water pump | type driven
| Max Fuel Return Restriction | 0-1.2 bar (Abs.)
by Pulley
Lubrication system
| Max.44 liters, Min.20 | Electric system
| Oil Capacity | liters
| Battery Charging Alternator | 24V × 80A
| Forced-feed | System Voltage | 24V
| Lubrication Method | lubrication by gear
| pump | Starting motor | 24V × 6.0
| Full flow, cartridge | kW
| Oil Filter | type
| Battery Capacity | 200 Ah
| Max Oil Temperature | 130°C
Built-in
| Voltage Regulator | type IC
| Oil Pressure @ Idle Speed | 100 kPa
regulator
| Oil Pressure @ Governed Speed | 300 kPa
| Alternator specification | Battery recharge system,
| negative ground | 45ampere
| Phases | 3
| Coating | Vacuum impregnation
| Poles | 4
| Insulation class | H
| Power factor(cosφ) | 0.8
| Protection | IP23
| Winding connection | Star
| Excitation system | Self-excited
| Winding pitch | 2/3
| Bearing | Single Bearing
| Voltage regulator type | AVR
| Coupling | Flexible disc
Control system Introduction
| Deepsea 6120 Auto start & auto mains | Key Features:
failure control panel
| Deepsea 6120 is an auto mains failure controller for single | ●
Auto start/stop, load transfer and alarming
| generator, it can monitor and protect the generator | of generator
| working all the time. it has a LCD display which clearly | ●
Remote start on or off load
| shows the status of the engine. this controller include | ●
With hierarchical loading function
| seven inputs and six outputs. This controller can also be | ●
Multiple start/stop cycles can be preset
| programmed using the front panel or by using DSE | ● | 3 phase generator and mains voltage monitoring.
| configuration Suite PC software | ●
Generator/load power detection(kW, kVA, kVAr PF)
| ● | Overload protection (kW)
| ①Emergency stop button | ●
Load current monitoring and protection
| ⑤ | ②Power switch
| ● | Engine speed protection
| ③Power indicator | ●
Engine pre-heat
| ● | Engine start idle & stop idle
| ④Operation buttons | ●
Battery voltage monitoring
| ④ | ③②①
| ⑤LCD display | ●
Start under the low battery
| ⑥ | ⑦
| ⑧ | ● | 4 active outputs
| ● | 4 digital inputs and 3 analogue inputs.
| ● | 6 Custom digital input
| ● | 6 outputs(4 configurable on magnetic pick-up,
6 configurable on Canbus version)
| ● | DSE2130,DSE2157,DSE2548 expansion module
can be connected
| ⑨ | ⑩
| ● | Support 0-10V or 4-20mA oil pressure sensor
| ⑥Voltage and | frequency
| trimmer | ⑨MCB
| ⑦Governor | ⑩Relay
⑧Charger
| Main features: | Protection:
| ● | Multi language display
| ● | Two sets of protection parameters can be preset
| ● | Mains failure self starting
| ● | Normal alarm, electrical trip and shutdown alarm can be
| ● | The running time of the engine can be recorded to
set to effectively monitor the engine speed,oil pressure,
| facilitate the maintenance and repair of the unit | water temperature and oil level, as well as the frequency,
| ● | User-friendly set-up and button layout
voltage, current and power of the alternator, for
| ● | LCD display can display multiple parameters at the
complete engine/alternator protection
| same time | ●
Low Oil Pressure
| ● | Support EFI engine
| ● | High water Temperature
| ● | IP65 rating (with optional gasket)
| ● | High voltage and low voltage
| ● | PC and front panel configuration
| ● | Overspeed
| ● | 100 event records
| ● | Emergency stop
| ● | Data recording and trend analysis
| ● | Fail to start
AOSIF Soundproof Canopy Introduction:
Standard Type：
| ● | The arc angle structure makes the appearance beautiful and
| ● | The sufficient air in & out design ensure long-term and
| not easy to bump | stable operation of the unit
| ● | High quality coating powder, chemical surface treatment &
| ● | Isolation net is designed for air inlet, exhaust outlet and
| 100-120um coating thickness greatly improving the anti- | muffler outlet to prevent objects from entering the unit
corrosion and anti rust level
| ● | Stainless steel hinge & door lock are beautiful and anti-rust
| ● | High density foam used inside effectively reduces noise
| ● | 2.0mm cold rolled plate used makes the body more solid
Ceiling Lighting is equipped for easy operation
| ● | The bottom forklift and loading port design enables easy
| ● | The built-in base fuel tank with fuel filler set on the shell
| loading and unloading | facilitates refueling
| The drainage outlets are all connected to the outside for easy | ●
Models above medium power range are designed with top
| operation | hoisting mechanism to facilitate transportation of the unit.
Imitated container type：
| ● | The shell is made of 3.0mm hot rolled steel plate so as to
| ● | The shell base is independent from the unit with 3mm thick
| withstand the lifting capacity of 15-ton without deformation | checkered steel plate floor, which is beautiful & antiskid, and
is convenient for overhaul & maintenance of the unit
| ● | The switch cabinet and control panel are respectively set
| ● | The door handle, lock and hinge are all made of stainless
| on both sides of the shell for easy maintenance & operation | steel to avoid rusting
| ● | The shell looks similar to standard container, and can be
| ● | The air out louver made of the mesh plate with podwer
| loaded into 40HQ container for transportation, which is | coating and pasted with high-density glass fiber is beautiful
| convenient for shipping | and not easy to rust, and can further reduce the noise
| ● | The lifting eye holes are designed on the top same as the
Isolation net is designed for air inlet, exhaust outlet and
| standard container for easy handling | muffler outlet to prevent objects from entering the unit
| ● | High density foam used inside effectively reduces noise
| ● | The sufficient air in & out design ensure long-term and
stable operation of the unit
| The built-in base fuel tank with fuel filler set on the shell | ●
The drainage outlets are all connected to the outside for easy
| facilitates refueling | operation
| ● | Double emergency stop button set on different surfaces
| ● | Ceiling Lighting is equipped for easy operation
enables quick response to operation requirements
Standard container type：
| ● | Can be shipped on board directly during transportation
| ● | The switch cabinet and control panel are respectively set
on both sides of the shell for easy maintenance & operation
| ● | The mesh plate with podwer coating and inner pasted with
| ● | The air in & out louver made of the mesh plate with podwer
| high-density glass fiber is installed inside the shell, which is | coating and pasted with high-density glass fiber is beautiful
| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise
| ● | 3mm thick checkered steel plate floor is beautiful & antiskid,
| ● | Isolation net is designed for air inlet, exhaust outlet and
| and is convenient for overhaul & maintenance of the unit | muffler outlet to prevent objects from entering the unit
| ● | Double emergency stop button set on different surfaces
The sufficient air in & out design ensure long-term and
| enables quick response to operation requirements | stable operation of the unit
| ● | The independent daily fuel tank can be designed to put
| ● | The drainage outlets are all connected to the outside for
easy
| inside to meet requirements of continuous operation | operation
| The fuel filler is set on the shell to facilitate refueling | ●
Ceiling Lighting is equipped for easy operation
Decomposition diagram introduction of AOSIF Typical Canopy
| Standard | supply
scope:
| ① | Engine
| ⑧ | ②
AC Alternator
| ③ | Cooling Radiator
| ④ | Auto Start Control Panel
| ⑨ | ⑤
Main Ciruit Breaker
| ⑥ | Built in Shock Pad
| ⑦ | High Strength Frame
| ⑩ | ⑧
Exhaust silencer
| ⑨ | Bellow
| ⑩ | Starting battery
| Optional supply | scope:
| Genset | Engine
| Alternator | Control system
| ● Tool box | ●
| Fuel heater | ●
| Temp. detector for | ●
ATS
| ● Base fuel tank | ●
| Fuel and water | winding and bearing
| ● | Synchronization
| ● External daily fuel tank | separator
| ● | PMG
System
| ● Trailer | ●
| Antirust, mildew and | ●
| Adjustable earth | relay
salt fog treatment
| ● | Anti condensation
heater
| Breaker | Fuel system
| Lub-oil system | Cooling system
| ● ABB | ●
| Low fuel level alarm | ●
| Lub oil heater | ● Elec.coolant Heater
| ● Schneider | ●
| Auto Fuel Pump | ●
Temp.-sensor
| ● | T Vlave
| ● | Oil drain Pump
| ● | AOSIF Engineering provides a full line of brand new and high quality products.
| ● | Each unit passes strictly loading test in factory before shipment.
| ● | Quality Warranty is provided strictly in accordance with warranty terms.
| ● | Three level service guarantee: Aosif dealers, Service outlets of engine/alternator
manufacturers, Aosif service team.
严格按保修条款提供免费保修服务
XIAMEN AOSIF ENGINEERING LTD.
Marketing Center: Unit 1001,No.1 of Cheng Yi North Street,Software Park Phase III ,Xiamen ,China;
Factory: No.1088 Tangbian, Changtai Economic Development Zone, Zhangzhou,Fujian,China.
Website: www.aosif.com
You may get more information from our official account.
Specifications are subject to change without notice.
