URL: https://www.aosif.com/p/5-5.html
Accessed: 2026-10-28

CCEC series(60HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > CCEC series > Details
CCEC Series(50HZ)
CCEC series(60HZ)
RETURN TO LIST PAGE
CCEC series(60HZ)
Engine Type: Cummins
Frequency: 60HZ
Rated Power: 250KW-1563KW
| Genset Model
| 60HZ 1800 RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AC275-II | 265/200 | 275/220 | NT855-GA | 59.4 | 6L | 14 |
| AC344-II | 313/250 | 344/275 | NTA855-G1 | 73.4 | 6L | 14 |
| AC350 | 313/250 | 350/280 | QSM11-G1 | 76.74 | 6L | 10.8 |
| AC375-I | 338/270 | 375/300 | QSM11-G2 | 78.61 | 6L | 10.8 |
| AC375-II | 344/275 | 375/300 | NTA855-G1B | 80.5 | 6L | 14 |
| AC375-III | 344/275 | 375/300 | NTA855-G2 | 80.5 | 6L | 14 |
| AC375-IV | 344/275 | 375/300 | M15-G3 | 73 | 6L | 14.5 |
| AC388 | 350/280 | 388/310 | QSM11-G2 | 77 | 6L | 10.8 |
| AC388-I | 350/280 | 388/310 | QSM11-G3 | 81.88 | 6L | 10.8 |
| AC400 | 363/290 | 400/320 | QSM11-G4 | 83.55 | 6L | 10.8 |
| AC400-I | 363/290 | 400/320 | QSM11-G5 | 83.6 | 6L | 10.8 |
| AC413 | 375/300 | 413/330 | QSM11-G6 | 86.74 | 6L | 10.8 |
| AC413-I | 375/300 | 413/330 | M15-G4 | 77 | 6L | 14.5 |
| AC438-I | 394/315 | 438/350 | NTA855-G3 | 87 | 6L | 14 |
| AC438-II | 400/320 | 438/350 | QSNT-G3 | 94 | 6L | 14 |
| AC450 | 413/320 | 450/360 | M15-G5 | 83 | 6L | 14.5 |
| AC500 | 438/350 | 500/400 | KTA19-G2 | 98 | 6L | 19 |
| AC500-II | 450/360 | 500/400 | M15-G6 | 93 | 6L | 14.5 |
| AC525 | 475/380 | 525/420 | M15-G7 | 97 | 6L | 14.5 |
| AC563 | 513/410 | 563/450 | M15-G8 | 103 | 6L | 14.5 |
| AC563-II | 513/410 | 563/450 | KTA19-G3 | 111 | 6L | 19 |
| AC625-I | 563/450 | 625/500 | KTA19-G3A | 119.9 | 6L | 19 |
| AC625-II | 563/450 | 625/500 | KTA19-G4 | 120 | 6L | 19 |
| AC688 | 588/470 | 688/550 | KTAA19-G5 | 134 | 6L | 19 |
| AC712 | 625/500 | 712/570 | QSK19-G4 | 143 | 6L | 19 |
| AC712 | 625/500 | 712/570 | QSK19-G35 | 136 | 6L | 18.9 |
| AC813 | 681/545 | 813/650 | QSK19-G8 | 151 | 6L | 19 |
| AC750-I | 688/550 | 750/600 | QSK19-G5 | 151 | 6L | 19 |
| AC750-II | 688/550 | 750/600 | KTAA19-G6A | 140 | 6L | 19 |
| AC850 | 775/620 | 850/680 | KT38-G | 154 | 12V | 38 |
| AC963 | 875/700 | 963/770 | KTA38-G1 | 195.4 | 12V | 38 |
| AC963 | 875/700 | 963/770 | KTA38-G1B | 183.3 | 12V | 38 |
| AC1000 | 906/725 | 1000/800 | KTA38-G2 | 204 | 12V | 38 |
| AC1038 | 938/750 | 1038/830 | KTA38-G2B | 204.1 | 12V | 38 |
| AC1125 | 1000/800 | 1125/900 | KTA38-G2A | 225 | 12V | 38 |
| AC1250 | 1125/900 | 1250/1000 | KTA38-G4 | 245.2 | 12V | 38 |
| AC1250-I | 1125/900 | 1250/1000 | KTA38-G4B | 264.2 | 12V | 38 |
| AC1375 | 1250/1000 | 1375/1100 | KTA38-G9 | 267 | 12V | 38 |
| AC1438 | 1200/960 | 1438/1150 | QSK38-G5 | 262 | 12V | 38 |
| AC1475 | 1412/1130 | 1475/1180 | KTA50-G12 | 270 | 16V | 50.3 |
| AC1550 | 1375/1100 | 1550/1240 | QSK38-G4 | 278 | 12V | 38 |
| AC1563 | 1375/1100 | 1563/1250 | KTA50-G3 | 282 | 16V | 50.3 |
| AC1788 | 1525/1220 | 1788/1430 | KTA50-G12A | 315 | 16V | 50.3 |
| AC1875 | 1563/1250 | 1875/1500 | KTA50-G9 | 267 | 16V | 50.3 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
