URL: https://www.aosif.com/p/5-18.html
Accessed: 2026-10-28

‌‌Hyundai Series(60HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > ‌‌Hyundai Series > Details
‌‌Hyundai Series(50HZ)
‌‌Hyundai Series(60HZ)
RETURN TO LIST PAGE
‌‌Hyundai Series(60HZ)
Engine Type: ‌‌ ‌‌ Hyundai
Frequency: 60HZ
Rated Power:2 9KW-1178KW
| Genset Model
| 60HZ 1800RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AD40 | 36/29 | 40/32 | DP023CAP | 7.5 | 3L | 1.8 |
| AD45 | 40/32 | 45/36 | DP023CAV | 5.6 | 3L | 1.8 |
| AD55 | 50/40 | 55/44 | DP024CAP | 8.6 | 4L | 2.4 |
| AD57 | 57/46 | 57/46 | DP034CAP | 12.1 | 4L | 3.4 |
| AD60 | 53/43 | 60/48 | DP024CAV | 8.4 | 4L | 2.4 |
| AD60 | 60/48 | 60/48 | DP034CAV | 12.1 | 4L | 2.4 |
| AD77 | 68/55 | 77/62 | SP344CB | 13 | 4L | 3.4 |
| AD80 | 73/58 | 80/64 | SP334CB | 13 | 4L | 3.4 |
| AD98 | 90/72 | 98/79 | SP344CC | 15.7 | 4L | 3.4 |
| AD100 | 90/73 | 100/80 | DP034CCP | 15.4 | 4L | 3.4 |
| AD163 | 147/118 | 163/131 | DP054CAK | 29 | 4L | 5 |
| AD163 | 147/118 | 163/131 | DP054CAP | 25.1 | 4L | 5 |
| AD163 | 147/118 | 163/131 | DP054CAV | 25.1 | 4L | 5 |
| AD164 | 147/118 | 164/131 | DP054CA | 25.1 | 4L | 5 |
| AD192 | 173/139 | 192/154 | DP054CBP | 29 | 4L | 5 |
| AD192 | 173/139 | 192/154 | DP054CBV | 29 | 4L | 5 |
| AD193 | 174/139 | 193/154 | DP054CB | 29 | 4L | 5 |
| AD213 | 193/154 | 213/170 | P086TI-I | 32 | 6L | 8 |
| AD218 | 197/158 | 218/175 | DP054CBK | 37.7 | 4L | 5 |
| AD221 | 218/175 | 221/177 | DP054CCP | 35.5 | 4L | 5 |
| AD233 | 218/175 | 233/187 | DP054CCV | 35.5 | 4L | 5 |
| AD234 | 219/175 | 234/187 | DP054CC | 31.2 | 4L | 5 |
| AD250 | 229/183 | 250/200 | P086TI | 38 | 6L | 8.1 |
| AD261 | 236/189 | 261/209 | DP086CA | 37.6 | 6L | 7.5 |
| AD261 | 237/190 | 261/209 | DP086CAK | 43.3 | 6L | 7.5 |
| AD281 | 255/204 | 281/225 | DP086LA | 42 | 6L | 8.1 |
| AD291 | 263/210 | 291/233 | DP086CB | 41.3 | 6L | 7.5 |
| AD292 | 263/211 | 292/234 | DP086CBK | 47.9 | 6L | 7.5 |
| AD292 | 263/211 | 292/234 | DP086CBP | 42.2 | 6L | 7.5 |
| AD292 | 263/211 | 292/234 | DP086CBV | 42.2 | 6L | 7.5 |
| AD320 | 290/232 | 320/256 | DP086CC | 45.1 | 6L | 7.5 |
| AD320 | 290/232 | 320/256 | DP086CCV | 46.1 | 6L | 7.5 |
| AD321 | 291/233 | 321/257 | DP086CCP | 46.1 | 6L | 7.5 |
| AD332 | 300/240 | 332/266 | DP086CCK | 52.5 | 6L | 7.5 |
| AD347 | 313/251 | 347/278 | DP086CDP | 49.5 | 6L | 7.5 |
| AD347 | 313/251 | 347/278 | DP086CDV | 49.5 | 6L | 7.5 |
| AD350 | 316/254 | 350/280 | DP086CD | 49 | 6L | 7.5 |
| AD380 | 344/276 | 380/304 | DP086CE | 53.1 | 6L | 7.5 |
| AD413 | 373/299 | 413/331 | DP126CAK | 96 | 6L | 11.1 |
| AD414 | 374/299 | 414/331 | DP126CA | 82 | 6L | 11.1 |
| AD445 | 401/321 | 445/356 | DP126CB | 87 | 6L | 11.1 |
| AD445 | 401/321 | 445/356 | DP126CBK | 103 | 6L | 11.1 |
| AD460 | 418/334 | 460/368 | DP126LB | 85.8 | 6L | 11.1 |
| AD491 | 444/355 | 491/393 | DP126CCK | 113 | 6L | 11.1 |
| AD510 | 444/355 | 510/408 | P158LE | 102.5 | 8V | 14.6 |
| AD511 | 461/369 | 511/409 | DP126CD | 100 | 6L | 11.1 |
| AD563 | 500/400 | 563/450 | DP126CE | 108 | 6L | 11.1 |
| AD576 | 520/416 | 576/461 | DP158LC | 110.9 | 8V | 14.6 |
| AD585 | 528/423 | 585/468 | DP158CAK | 135.1 | 8V | 15.1 |
| AD625 | 566/453 | 625/500 | DP158LD | 127.1 | 8V | 14.6 |
| AD625 | 568/455 | 625/500 | DP158CBK | 145.1 | 8V | 15.1 |
| AD630 | 569/455 | 630/504 | DP158CB | 125.8 | 8V | 15.1 |
| AD697 | 632/506 | 697/558 | DP158CCS | 734 | 8V | 15.1 |
| AD698 | 633/506 | 698/558 | DP158CC | 139.3 | 8V | 15.1 |
| AD750 | 688/550 | 750/600 | DP158CD | 151.8 | 8V | 15.1 |
| AD750 | 687/550 | 750/600 | DP158CDS | 165.9 | 8V | 15.1 |
| AD825-I | 750/600 | 825/660 | DP222LA | 161.7 | 12V | 21.9 |
| AD875 | 794/635 | 875/700 | DP222LB | 172.7 | 12V | 21.9 |
| AD934 | 845/676 | 934/747 | DP222LC | 183.2 | 12V | 21.9 |
| AD949 | 863/690 | 949/759 | DP222CA | 204 | 12V | 21.9 |
| AD950 | 863/690 | 950/760 | DP222CAS | 205 | 12V | 21.9 |
| AD1008 | 913/730 | 1008/806 | DP222CB | 204 | 12V | 21.9 |
| AD1031 | 938/750 | 1031/825 | DP222CBS | 218 | 12V | 21.9 |
| AD1100 | 1000/800 | 1100/880 | DP222CCS | 246 | 12V | 21.9 |
| AD1131 | 1020/816 | 1131/905 | DP222CC | 216 | 12V | 21.9 |
| AD1270 | 1150/920 | 1270/1016 | DP372CA | 179 | 12V | 36.9 |
| AD1506 | 1365/1092 | 1506/1205 | DP372CB | 208 | 12V | 36.9 |
| AD1625 | 1473/1178 | 1625/1300 | DP372CC | 223 | 12V | 36.9 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
