URL: https://www.aosif.com/p/5-7.html
Accessed: 2026-10-28

DCEC Series(60HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > DCEC series > Details
DCEC Series(60HZ)
DCEC Series(50HZ)
RETURN TO LIST PAGE
DCEC Series(60HZ)
Engine Type: Cummins
Frequency: 60HZ
Rated Power: 20KW-440KW
| Genset Model
| 60HZ 1800RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AC28 | 25/20 | 28/22 | 4B3.9-G11 | 7.1 | 4L | 3.9 |
| AC34 | 30/24 | 34/27 | 4B3.9-G2 | 7.5 | 4L | 3.9 |
| AC41 | 38/30 | 41/33 | 4B3.9-G12 | 9.4 | 4L | 3.9 |
| AC50 | 45/36 | 50/40 | 4BT3.9-G2 | 9.3 | 4L | 3.9 |
| AC71 | 65/52 | 71/57 | 4BTA3.9-G2 | 17.4 | 4L | 3.9 |
| AC85 | 75/60 | 85/68 | 4BTA3.9-G2 | 17.4 | 4L | 3.9 |
| AC100 | 90/72 | 100/80 | 4BTA3.9-G11 | 20.1 | 4L | 3.9 |
| AC125 | 113/90 | 125/100 | 6BT5.9-G2 | 29.7 | 6L | 5.9 |
| AC138 | 125/100 | 138/110 | 6BT5.9-G2 | 29.7 | 6L | 5.9 |
| AC150 | 135/108 | 150/120 | 6BTA5.9-G2 | 31 | 6L | 5.9 |
| AC165 | 150/120 | 165/132 | 6BTAA5.9-G2 | 34 | 6L | 5.9 |
| AC175 | 160/128 | 175/140 | 6BTAA5.9-G12 | 38 | 6L | 5.9 |
| AC209 | 190/152 | 209/167 | 6CTA8.3-G2 | 44 | 6L | 8.3 |
| AC234 | 213/170 | 234/187 | 6CTAA8.3-G2 | 49 | 6L | 8.3 |
| AC275 | 250/200 | 275/220 | 6CTAA8.9-G9 | 57 | 6L | 8.3 |
| AC285 | 260/208 | 285/228 | 6LTAA8.9-G2 | 59 | 6L | 8.9 |
| AC310 | 280/224 | 310/248 | 6LTAA8.9-G3 | 62 | 6L | 8.9 |
| AC315 | 285/228 | 315/252 | 6LTAA9.5-G3 | 65 | 6L | 9.5 |
| AC352 | 320/256 | 282/352 | 6LTAA9.5-G1 | 68 | 6L | 9.5 |
| AC426 | 388/310 | 426/341 | QSZ13-G6 | 78.1 | 6L | 13 |
| AC426-I | 388/310 | 426/341 | 6ZTAA13-G3 | 76.5 | 6L | 13 |
| AC481 | 438/350 | 481/385 | QSZ13-G2 | 77 | 6L | 13 |
| AC481-I | 438/350 | 481/385 | 6ZTAA13-G2 | 95.6 | 6L | 13 |
| AC481-II | 438/350 | 481/385 | 6ZTAA13-G4 | 98.1 | 6L | 13 |
| AC495 | 450/360 | 495/396 | QSZ13-G7 | 95 | 6L | 13 |
| AC525 | 475/380 | 525/420 | QSZ13-G5 | 89 | 6L | 13 |
| AC550 | 500/400 | 550/440 | QSZ13-G3 | 101 | 6L | 13 |
| AC600 | 550/440 | 600/480 | QSZ13-G11 | 121 | 6L | 13 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
