URL: https://www.aosif.com/p/5-13.html
Accessed: 2026-10-28

Imported Cummins Series(60HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > Imported Cummins > Details
Imported Cummins Series(50HZ)
Imported Cummins Series(60HZ)
RETURN TO LIST PAGE
Imported Cummins Series(60HZ)
Engine Type: Cummins
Frequency: 60HZ
Rated Power: 60KW-3750KW
| Genset Model
| 60HZ 1800 RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AC75 | 69/55 | 75/60 | QSB5-G1 | 21 | 4L | 4.5 |
| AC88 | 81/65 | 88/70 | QSB5-G2 | 23 | 4L | 4.5 |
| AC91 | 83/66 | 91/73 | QSB5-G10 | 20 | 4L | 4.5 |
| AC100 | 90/72 | 100/80 | QSB5-G3 | 26 | 4L | 4.5 |
| AC113 | 103/82 | 113/90 | QSB5-G4 | 27 | 4L | 4.5 |
| AC125 | 113/90 | 125/100 | QSB5-G5 | 29 | 4L | 4.5 |
| AC126 | 115/92 | 126/101 | QSB5-G11 | 27 | 4L | 4.5 |
| AC156 | 141/113 | 156/125 | QSB5-G6 | 35 | 4L | 4.5 |
| AC125 | 113/90 | 125/100 | QSB5-G13 | 29 | 4L | 4.5 |
| AC158 | 143/114 | 158/126 | QSB5-G12 | 33 | 6L | 4.5 |
| AC188-I | 163/130 | 188/150 | QSB7-G2 | 34 | 6L | 6.7 |
| AC194 | 176/141 | 194/155 | B6.7G17 | 38 | 6L | 6.7 |
| AC220 | 200/160 | 220/175 | QSB7-G4 | 46 | 6L | 6.7 |
| AC250 | 225/180 | 250/200 | QSB7-G5 | 50 | 6L | 6.7 |
| AC256 | 235/188 | 256/205 | B6.7G18 | 51 | 6L | 6.7 |
| AC288 | 263/210 | 288/230 | QSL9-G2 | 67 | 6L | 8.9 |
| AC290 | 265/212 | 290/232 | L9-G17 | 62 | 6L | 8.9 |
| AC313 | 284/227 | 313/250 | QSL9-G3 | 70 | 6L | 8.9 |
| AC323 | 294/235 | 323/258 | L9-G18 | 68 | 6L | 8.9 |
| AC344 | 313/250 | 344/275 | QSL9-G4 | 73 | 6L | 8.9 |
| AC355 | 325/260 | 355/284 | L9-G19 | 75 | 6L | 8.9 |
| AC375 | 344/275 | 375/300 | QSL9-G7 | 72 | 6L | 8.9 |
| AC381 | 343/274 | 381/305 | QSM11-G4 | 78.68 | 6L | 10.8 |
| AC395 | 344/275 | 395/316 | QSL9-G5 | 75 | 6L | 8.9 |
| AC431 | 343/274 | 431/345 | QSM11-G5 | 79.68 | 6L | 10.8 |
| AC463 | 425/340 | 463/370 | QSG12-G3 | 85 | 6L | 11.8 |
| AC500 | 438/350 | 500/400 | KTA19-G2 | 99.4 | 6L | 19 |
| AC500-III | 450/360 | 500/400 | QSX15-G8 | 98 | 6L | 15 |
| AC523 | 479/383 | 523/418 | QSG12-G4 | 96 | 6L | 11.8 |
| AC563 | 513/410 | 563/450 | QSX15-G7 | 108 | 6L | 15 |
| AC568 | 511/409 | 568/454 | KTA19-G3 | 112.3 | 6L | 19 |
| AC625 | 563/450 | 625/500 | QSX15-G9 | 117 | 6L | 15 |
| AC629 | 570/456 | 629/503 | KTA19-G4 | 123 | 6L | 19 |
| AC688 | 625/500 | 688/550 | QSK19-G4 | 143 | 6L | 19 |
| AC750 | 684/547 | 750/600 | VTA28-G5 | 121 | 12V | 28 |
| AC759 | 688/550 | 759/607 | QSK23-G1 | 134 | 6L | 23.1 |
| AC813 | 688/550 | 813/650 | QSK19-G8 | 151 | 6L | 18.9 |
| AC938 | 853/682 | 938/750 | QSK23-G6 | 177 | 6L | 23.1 |
| AC944 | 858/686 | 944/755 | VTA28-G7 | 221 | 12V | 28 |
| AC950 | 863/690 | 950/760 | QSK23-G2 | 176 | 6L | 23 |
| AC1000 | 909/727 | 1000/800 | QSK23-G3 | 189 | 6L | 23 |
| AC1125-I | 1025/820 | 1125/900 | KTA38-G3 | 217 | 12V | 37.8 |
| AC1264 | 1154/923 | 1264/1011 | KTA38-G4 | 245 | 12V | 37.8 |
| AC1494 | 1356/1085 | 1494/1195 | KTA50-G20 | 270 | 16V | 50 |
| AC1450 | 1206/965 | 1450/1160 | QSK38-G5 | 262 | 12V | 38 |
| AC1563 | 1406/1125 | 1563/1250 | QSK38-G4 | 305 | 12V | 38 |
| AC1610 | 1418/1135 | 1610/1250 | KTA50-G3 | 291 | 16V | 50 |
| AC1750 | 1594/1275 | 1750/1400 | QSK50-G3 | 306 | 16V | 50.3 |
| AC1875 | 1619/1295 | 1875/1500 | KTA50-G9 | 330 | 16V | 50 |
| AC1875 | 1706/1365 | 1875/1500 | QSK50-G4 | 365 | 16V | 50.3 |
| AC1900 | 1713/1370 | 1900/1520 | QSK50G22 | 373 | 16V | 50.3 |
| AC2000 | 1819/1455 | 2000/1600 | QSK50-G6 | 397 | 16V | 50 |
| AC2125 | 2000/1600 | 2125/1700 | QSK60-G5 | 402 | 16V | 60.2 |
| AC2213 | 2000/1600 | 2213/1770 | QSK50G23 | 416 | 16V | 50 |
| AC2344 | 2125/1700 | 2344/1875 | QSK60-G10 | 459 | 16V | 60.2 |
| AC2513 | 2263/1810 | 2513/2010 | QSK50G24 | 485 | 16V | 49.8 |
| AC2500 | 2281/1825 | 2500/2000 | QSK60-G6 | 475 | 16V | 60.2 |
| AC2500-IV | 2273/1800 | 2500/2000 | QSK60-G20 | 562 | 16V | 60.2 |
| AC2750 | 2250/1800 | 2750/2200 | QSK60-G14 | 488 | 16V | 60.2 |
| AC2813 | 2500/2000 | 2813/2250 | QSK60-G9 | 569 | 16V | 60.2 |
| AC3125 | 2750/2200 | 3125/2500 | QSK60-G19 | 583 | 16V | 60.2 |
| AC3125 | 2844/2275 | 3125/2500 | QSK78-G11 | 594 | 18V | 78 |
| AC3125 | 2844/2275 | 3125/2500 | QSK78-G20 | 619 | 18V | 78 |
| AC3125-II | 2890/2312 | 3125/2500 | QSK78-G7 | 611 | 18V | 78 |
| AC3125-III | 2920/2336 | 3125/2500 | QSK78-G6 | 592 | 18V | 78 |
| AC3438 | 3125/2500 | 3438/2750 | QSK78-G8 | 634 | 18V | 78 |
| AC3438-I | 3125/2500 | 3438/2750 | QSK78-G12 | 640 | 18V | 78 |
| AC3438-II | 3125/2500 | 3438/2750 | QSK78-G19 | 672 | 18V | 78 |
| AC4375 | 3750/3000 | 4375/3500 | QSK95-G2 | 787 | 16V | 95 |
| AC4375 | 3750/3000 | 4375/3500 | QSK95-G9 | 787 | 16V | 95 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
