URL: https://www.aosif.com/p/5-59.html
Accessed: 2026-10-28

Hyundai Natural Gas Series(60HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > Hyundai Natural Gas Series > Details
Hyundai Natural Gas Series(50HZ)
Hyundai Natural Gas Series(60HZ)
RETURN TO LIST PAGE
Hyundai Natural Gas Series(60HZ)
Engine Type: Hyundai
Frequency: 60HZ
Rated Power: 195KW-307KW
| Genset Model
| 60HZ 1800RPM
| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L
| KVA | KW | | Rate KG/H
| AGD321 | 285 | 228 | GV158TI | 68.8 | 8 | 14.6
| AGD411 | 360 | 288 | GV180TI | 90.8 | 10 | 18.3
| AGD476 | 405 | 324 | GV222TI | 107.2 | 12 | 21.9
| AGD570 | 473 | 379 | GV222CB | 84.4 | 12 | 21.9
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
