URL: https://www.aosif.com/p/5-77.html
Accessed: 2026-10-28

Weichai Series(50HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > Weichai Series > Details
Weichai Series(50HZ)
Weichai Series(60HZ)
RETURN TO LIST PAGE
Weichai Series(50HZ)
Engine Type: WEICHAI
Frequency: 50HZ
Rated Power: 20KW-3000KW
| Genset Model
| 50HZ 1500RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AW30 | 25/20 | 30/24 | WP2.3D30E201 | 7.4 | 4L | 2.3 |
| AW50 | 44/35 | 50/40 | WP2.3D47E201 | 11.1 | 4L | 2.3 |
| AW63 | 50/40 | 63/50 | WP2.3D58E201 | 13.1 | 4L | 2.3 |
| AW83 | 75/60 | 83/66 | WP4.1D80E201 | 18.3 | 4L | 4.1 |
| AW104 | 94/75 | 104/83 | WP4.1D95E201 | 21.7 | 4L | 4.1 |
| AW125 | 113/90 | 125/100 | WP4.1D120E201 | 26.1 | 4L | 4.1 |
| AW138 | 125/100 | 138/110 | WP6D132E201 | 28.5 | 6L | 6.8 |
| AW165 | 150/120 | 165/132 | WP6D158E201 | 34.4 | 6L | 6.8 |
| AW188 | 170/136 | 188/150 | WP6D180E201 | 39.8 | 6L | 6.8 |
| AW206 | 188/150 | 206/165 | WP10D200E201 | 42.9 | 6L | 9.7 |
| AW250 | 225/180 | 250/200 | WP10D238E201 | 51.7 | 6L | 9.7 |
| AW385 | 350/280 | 385/308 | WP10D360E201 | 65 | 6L | 9.7 |
| AW413 | 375/300 | 413/330 | WP13D385E201 | 82.8 | 6L | 12.5 |
| AW575 | 500/400 | 575/460 | WP13D510E311 | 126.1 | 6L | 15.9 |
| AW750 | 688/550 | 750/600 | 6M33D670E201 | 126 | 6L | 19.6 |
| AW800 | 719/575 | 800/640 | 6M33D710E201 | 137 | 6L | 19.6 |
| AW825 | 750/600 | 825/660 | 6M33D740E311 | 162.3 | 6L | 19.6 |
| AW875 | 800/640 | 875/700 | 8M33D845E201 | 175 | 8V | 26.1 |
| AW1000 | 900/720 | 1000/800 | 8M33D979E201 | 205.4 | 12V | 31.8 |
| AW1125 | 1000/800 | 1125/900 | 8M33D1012E311^ | 218.9 | 12V | 31.8 |
| AW1375 | 1250/1000 | 1375/1100 | 12M33D1265E201 | 280.2 | 12V | 39.2 |
| AW1500 | 1375/1100 | 1500/1200 | 12M33D1320E201 | 287.7 | 12V | 39.2 |
| AW1625 | 1500/1200 | 1625/1300 | 12M33D1420E201 | 316.9 | 12V | 39.2 |
| AW1900 | 1750/1400 | 1900/1520 | 16M33D1680E311 | 361.6 | 16V | 52.3 |
| AW2063 | 1875/1500 | 2063/1650 | 16M33D1785E311 | 390.5 | 16V | 52.3 |
| AW2188 | 2000/1600 | 2188/1750 | 16M33D1920E311 | 431.3 | 16V | 52.3 |
| AW2500 | 2250/1800 | 2500/2000 | 20M33D2230E311 | 494.3 | 20V | 65.4 |
| AW2750 | 2500/2000 | 2750/2200 | 20M33D2460E311 | 546.6 | 20V | 65.4 |
| AW2750-I | 2500/2000 | 2750/2200 | 12M55D2420E311 | 542.5 | 12V | 65.7 |
| AW3125 | 2813/2250 | 3125/2500 | 12M55D2700E311 | 606.8 | 12V | 65.7 |
| AW3300 | 3000/2400 | 3300/2640 | 16M55D2960E311 | 853.8 | 16V | 87.5 |
| AW3500 | 3200/2560 | 3500/2800 | 16M55D3150E311 | 854.1 | 16V | 87.5 |
| AW3750 | 3300/2640 | 3750/3000 | 16M55D3350E311 | 854.1 | 16V | 87.5 |
| AW4125 | 3750/3000 | 4125/3300 | 16M55D3600E311 | 834 | 16V | 87.5 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
