URL: https://www.aosif.com/p/5-76.html
Accessed: 2026-10-28

Weichai Series(60HZ)-Xiamen Aosif Engineering Ltd.
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Language
English
简体中文
Français
España
한국어
عرب
Việt
ประเทศไทย
русский
Portugal
Home > Products > Weichai Series > Details
Weichai Series(50HZ)
Weichai Series(60HZ)
RETURN TO LIST PAGE
Weichai Series(60HZ)
Engine Type: WEICHAI
Frequency: 60HZ
Rated Power: 15KW-3000KW
| Genset Model
| 60HZ 1800RPM | Download
| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement
| KVA/KW | KVA/KW | | L/h
| AW23 | 20/16 | 23/18 | WP2.3D25E200 | 6.2 | 4L | 2.3 |
| AW33 | 30/24 | 33/26 | WP2.3D33E200 | 7.6 | 4L | 2.3 |
| AW41 | 38/30 | 41/33 | WP2.3D40E200 | 9.3 | 4L | 2.3 |
| AW50 | 45/36 | 50/40 | WP2.3D48E200 | 10.7 | 4L | 2.3 |
| AW69 | 63/50 | 69/55 | WP4.1D66E200 | 15.2 | 4L | 4.1 |
| AW88 | 80/64 | 88/70 | WP4.1D80E200 | 18.4 | 4L | 4.1 |
| AW110 | 100/80 | 110/88 | WP4.1D100E200 | 21.4 | 4L | 4.1 |
| AW150 | 125/100 | 150/120 | WP6D132E200 | 30.1 | 6L | 6.8 |
| AW165 | 150/120 | 165/132 | WP6D152E200 | 32.9 | 6L | 6.8 |
| AW188 | 170/136 | 188/150 | WP6D167E200 | 35.6 | 6L | 6.8 |
| AW220 | 200/160 | 200/176 | WP10D200E200 | 42.3 | 6L | 9.7 |
| AW250 | 230/184 | 250/200 | WP10D238E200 | 51.2 | 6L | 9.7 |
| AW275 | 250/200 | 275/220 | WP10D64E200 | 57.3 | 6L | 9.7 |
| AW350 | 313/250 | 350/280 | WP10D320E200 | 70.9 | 6L | 9.7 |
| AW375 | 313/250 | 375/300 | WP12D353E200 | 75 | 6L | 11.6 |
| AW400 | 375/300 | 400/320 | WP13D385E200 | 82.6 | 6L | 12.5 |
| AW500 | 438/350 | 500/400 | WP13D385E200 | 104 | 6L | 12.5 |
| AW550 | 500/400 | 550/440 | WP13D385E200 | 110. | 6L | 12.5 |
| AW650 | 575/460 | 650/520 | 6M33D572E200 | 123.5 | 6L | 19.6 |
| AW725 | 650/520 | 725/580 | 6M33D633E200 | 137.1 | 6L | 19.6 |
| AW750 | 675/540 | 750/600 | 6M33D670E200 | 150.2 | 6L | 19.6 |
| AW825 | 750/600 | 825/660 | 6M33D725E200 | 155.3 | 6L | 19.6 |
| AW875 | 800/640 | 875/700 | 12M26D792E200 | 173.5 | 12V | 31.8 |
| AW900 | 800/640 | 900/720 | 8M33D800E200 | 154.8 | 8V | 26.1 |
| AW1000 | 900/720 | 1000/800 | 8M33D890E200
| 188.5 | 8V | 26.1 |
| AW1000 | 900/720 | 1000/800 | 12M26D902E200 | 198 | 12V | 31.8 |
| AW1100 | 1000/800 | 1100/880 | 8M33D975E200
| 177.2 | 8V | 26.1 |
| AW1100 | 1000/800 | 1100/880 | 12M26D968E200 | 206.5 | 12V | 31.8 |
| AW1250 | 1125/900 | 1250/1000 | 12M33D1108E200 | 237.6 | 12V | 39.2 |
| AW1375 | 1250/1000 | 1375/1100 | 12M33D1210E200 | 260.6 | 12V | 39.2 |
| AW1500 | 1375/1100 | 1500/1200 | 12M33D1320E200 | 279.9 | 12V | 39.2 |
| AW1650 | 1500/1200 | 1650/1320 | 12M33D1500E310 | 314.8 | 12V | 39.2 |
| AW1750 | 1563/1250 | 1750/1400 | 16M33D1530E310 | 330.6 | 16V | 52.3 |
| AW1900 | 1750/1400 | 1900/1520 | 16M33D1680E310 | 367.2 | 16V | 52.3 |
| AW2063 | 1875/1500 | 2063/1650 | 16M33D1800E310 | 430.4 | 16V | 52.3 |
| AW2250 | 2000/1600 | 2250/1800 | 16M33D1980E310 | 426.8 | 16V | 52.3 |
| AW2250-I | 2000/1600 | 2250/1800 | 20M33D2020E310 | 477.5 | 20V | 65.4 |
| AW2500 | 2250/1800 | 2500/2000 | 20M33D2210E310 | 477.5 | 20V | 65.4 |
| AW2500-I | 2250/1800 | 2500/2000 | 12M55D2210E310 | 556.2 | 12V | 65.7 |
| AW2750 | 2500/2000 | 2750/2200 | 12M55D2450E310 | 556.2 | 12V | 65.7 |
| AW3000 | 2750/2200 | 3000/2400 | 12M55D2700E310 | 555.1 | 12V | 65.7 |
| AW3125 | 2813/2250 | 3125/2500 | 16M55D2750E310 | 570 | 16V | 87.5 |
| AW3313 | 3000/2400 | 3313/2650 | 16M55D2900E310 | 742.2 | 16V | 87.5 |
| AW3750 | 3250/2600 | 3750/3000 | 16M55D3300E310 | 742.2 | 16V | 87.5 |
| AW4125 | 3750/3000 | 4125/3300 | 16M55D3600E310 | 742.2 | 16V | 87.5 |
Hot Deals
Cummins Series
Perkins Series
Hyundai Series
SME Series
Message
We will reply you via email in 24 hours
Submit
Sales Dept. Contact
Unit 1001,No.1 of Cheng Yi North Street, Software Park Phase III ,Xiamen ,China
0086-592-2620130 0086-15960377243
aosif@aosif.com.cn
Products Open Genset
Silent Genset
Mobile Power Station
Gas Generator Set
light Towers Series
New Energy Series
Control System
Alternator
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
Danos un mensaje.
Copyright © 2001-2026 Xiamen Aosif Engineering Ltd.
闽ICP备18021334号
闽公网安备35018102000452号
Privacy Policy
0086-592-2620159
Aosif@aosif.com.cn
Home
Products Open Genset Cummins Series DCEC series 50HZ
60HZ
CCEC series 50HZ
60HZ
Imported Cummins 50HZ
60HZ
Perkins Series Perkins Series 50HZ
60HZ
‌‌Hyundai Series 50HZ
60HZ
SME Series
MTU Series 50HZ
60HZ
SDEC Series 50HZ
60HZ
Weichai Series 50HZ
60HZ
Yuchai Series 50HZ
60HZ
Baudouin Series 50HZ
60HZ
VOLVO Series 50HZ
60HZ
Silent Genset Standard type
Standard Container Type
Super Silent Type
Economic type
Mobile Power Station Trailer Type Power Station
Emergency Power Supply Vehicle
Gas Generator Set Cummins Natural Gas Series
Perkins Natural Gas Series
Hyundai Natural Gas Series 50HZ
60HZ
Weichai Natural Gas Series 50HZ
60HZ
Yuchai Natural Gas Series
Cummins Biogas Series
light Towers Series light Towers Series ALM-4000-7
ALH-4000-7
ALHF-4000-7 48VDC LED
New Energy Series ASM Series
Outdoor Liquid Cooling Cabinet
Solar+Storage+Diesel Generator system
Solar+Storage+Diesel Generator system I
Hybrid energy generator set
Control System Synchronization Grid Synchronization System
Gen Synchronization System
Automative Transfer Switch
Automatic Control Reach 1.0
Reach 1.1
Reach 2.0
Reach 2.1
Alternator
Solutions Exhaust Air Purification
Noise Reduction For Genset Room
New Energy
Rental Generator
Explosion-Proof Genset
Gensets For High Altitude
High-voltage Genset
Mobile Power Station
Power Plant
Emergency Standby Power
Data Center
Light Tower
Service service
Service Promise
Spare parts supply
Training
Contact us
About us Company Profile
Company Culture
Certificates
Production Facility
Talent recruitment
News Company news
Industry news
Live room
