URL: https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/app-power-anpu-catalog.pdf
Accessed: 2026-11-11
Via: catalog PDF nhà cung cấp gửi, Khoa tải lên (app-power-anpu-catalog.pdf); OCR (Tesseract 5, eng, 300 dpi); chỉ giữ dòng kiểm được bằng code (catalog-pdf.mjs)

Catalog app-power-anpu-catalog

Catalog app-power-anpu-catalog — trang 5 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| APP-27GF | 20 | 25 | 22 | 28 | 4Z3.0-G11 |
| APP-27GF | 20 | 25 | 22 | 28 | 4Z3.0-G21 |
| APP-60GF | 50 | 63 | 55 | 69 | 4ZT4.1-G21 |
| APP-64GF | 55 | 69 | 60 | 75 | 4ZTAA4.1-G21 |
| APP-74GF | 64 | 80 | 70 | 88 | 4ZTAA4.1-G22 |
| APP-62GF | 50 | 63 | 55 | 69 | SC4H95D2 |
| APP-78GF | 64 | 80 | 70 | 88 | SC4H115D2 |
| APP-95GF | 80 | 100 | 90 | 113 | SC4H140D2 |
| APP-105GF | 90 | 113 | 100 | 125 | SC4H160D2 |
| APP-120GF | 100 | 125 | 110 | 138 | SC4H180D2 |
| APP-120GF | 100 | 125 | 110 | 138 | SC7H180D2 |
| APP-138GF | 120 | 150 | 132 | 165 | SC7H205D2 |
| APP-150GF | 130 | 163 | 145 | 181 | SC7H220D2 |
| APP-154GF | 135 | 169 | 150 | 188 | SC7H230D2 |
| APP-168GF | 150 | 188 | 165 | 206 | SC7H250D2 |
| APP-185GF | 160 | 200 | 180 | 225 | SC8D280D2 |
| APP-208GF | 180 | 225 | 200 | 250 | SC9D310D2 |
| APP-228GF | 200 | 250 | 220 | 275 | SC9D340D2 |
| APP-255GF | 220 | 275 | 250 | 313 | SC10E380D2 |
| APP-280GF | 250 | 313 | 280 | 350 | SC10E420D2 |
| APP-307GF | 280 | 350 | 300 | 375 | SC10E460D2 |
| APP-323GF | 290 | 363 | 320 | 400 | SC10E480D2 |
| APP-280GF | 250 | 313 | 280 | 350 | SC12E420D2 |
| APP-307GF | 280 | 350 | 300 | 375 | SC12E460D2 |
| APP-323GF | 290 | 363 | 320 | 400 | SC12E480D2 |
| APP-339GF | 300 | 375 | 330 | 413 | SC13E500D2 |
| APP-368GF | 320 | 400 | 360 | 450 | SC13E550D2 |
| APP-280GF | 250 | 313 | 280 | 350 | SC13G420D2 |
| APP-330GF | 300 | 375 | 330 | 413 | SC15G500D2 |
| APP-505GF | 450 | 563 | 500 | 625 | SC27G755D2 |
| APP-561GF | 500 | 625 | 550 | 688 | SC27G830D2 |
| APP-602GF | 550 | 688 | 600 | 750 | SC27G900D2 |
| APP-572GF | 500 | 625 | 550 | 688 | SC25K855D2 |
| APP-622GF | 560 | 700 | 600 | 750 | SC25K930D2 |
| APP-660GF | 600 | 750 | 660 | 825 | SC25K990D2 |
| APP-39GF | 32 | 40 | 35 | 44 | 4ZTAA3.2-G33 |

Catalog app-power-anpu-catalog — trang 6 trái
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| APP-49GF | 40 | 50 | 44 | 55 | 4ZTAA3.2-G32 |
| APP-64GF | 55 | 69 | 60 | 75 | 4ZTAA3.2-G31 |
| APP-74GF | 60 | 75 | 66 | 83 | 4ZTAA3.5-G31 |
| APP-51GF | 40 | 50 | 44 | 55 | 4HTAA4.3-G31 |
| APP-62GF | 50 | 63 | 55 | 69 | 4HTAA4.3-G32 |
| APP-78GF | 64 | 80 | 70 | 88 | 4HTAA4.3-G33 |
| APP-95GF | 80 | 100 | 90 | 113 | 4HTAA4.3-G34 |
| APP-125GF | 110 | 138 | 120 | 150 | 4HTAA4.3-G36 |
| APP-280GF | 250 | 313 | 280 | 350 | 6ETAA11.8-G32 |
| APP-307GF | 280 | 350 | 300 | 375 | 6ETAA11.8-G33 |
| APP-340GF | 300 | 375 | 330 | 413 | 6ETAA11.8-G31 |
| APP-360GF | 320 | 400 | 360 | 450 | 6ETAA12.8-G32 |
| APP-401GF | 360 | 450 | 400 | 500 | 6ETAA12.8-G31 |
| APP-450GF | 400 | 500 | 440 | 550 | 6ETAA12.8-G310 |
| APP-459GF | 400 | 500 | 450 | 563 | 12GTAA27-G34 |
| APP-505GF | 450 | 563 | 500 | 625 | 12GTAA27-G33 |
| APP-565GF | 500 | 625 | 550 | 688 | 12GTAA27-G32 |
| APP-622GF | 560 | 700 | 620 | 775 | 12GTAA27-G31 |
| APP-460GF | 400 | 500 | 450 | 563 | 6KTAA25-G311 |
| APP-520GF | 450 | 563 | 500 | 625 | 6KTAA25-G310 |
| APP-572GF | 500 | 625 | 550 | 688 | 6KTAA25-G39 |
| APP-622GF | 560 | 700 | 600 | 750 | 6KTAA25-G38 |
| APP-460GF | 400 | 500 | 450 | 563 | 6KTAA25-G36 |
| APP-520GF | 450 | 563 | 500 | 625 | 6KTAA25-G35 |
| APP-572GF | 500 | 625 | 550 | 688 | 6KTAA25-G34 |
| APP-622GF | 560 | 700 | 600 | 750 | 6KTAA25-G33 |
| APP-685GF | 600 | 750 | 660 | 825 | 6KTAA25-G32 |
| APP-728GF | 660 | 825 | 720 | 900 | 6KTAA25-G31 |
| APP-820GF | 720 | 900 | 800 | 1000 | 6KTAA25-G320 |
| APP-880GF | 800 | 1000 | 900 | 1125 | 6KTAA25-G321 |
| APP-882GF | 800 | 1000 | 900 | 1125 | 6WTAA35-G31 |
| APP-1018GF | 900 | 1125 | 1000 | 1250 | 6WTAA35-G310 |
| APP-1018GF | 900 | 1125 | 1000 | 1250 | 16XTAA38-G34 |
| APP-1130GF | 1000 | 1250 | 1100 | 1375 | 16XTAA38-G33 |
| APP-1225GF | 1100 | 1375 | 1200 | 1500 | 16XTAA38-G32 |
| APP-1350GF | 1200 | 1500 | 1350 | 1688 | 16XTAA38-G31 |
| APP-1280GF | 1100 | 1375 | 1200 | 1500 | 12KTA58-G36 |
| APP-1420GF | 1250 | 1563 | 1350 | 1688 | 12KTA58-G35 |
| APP-1560GF | 1350 | 1688 | 1500 | 1875 | 12KTA58-G34 |
| APP-1720GF | 1500 | 1875 | 1650 | 2063 | 12KTA58-G33 |
| APP-1850GF | 1600 | 2000 | 1800 | 2250 | 12KTA58-G32 |
| APP-2010GF | 1800 | 2250 | 2000 | 2500 | 12KTA58-G31 |
| APP-2010GF | 1800 | 2250 | 2000 | 2500 | 16KTA76-G34 |
| APP-2250GF | 2000 | 2500 | 2200 | 2750 | 16KTA76-G33 |
| APP-2510GF | 2200 | 2750 | 2400 | 3000 | 16KTA76-G32 |
| APP-2680GF | 2400 | 3000 | 2600 | 3250 | 16KTA76-G31 |
| APP-2773GF | 2500 | 3125 | 2800 | 3500 | 16KTA76-G310 |

Catalog app-power-anpu-catalog — trang 7 trái
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| APP-100GF | 80 | 100 | 110 | 138 | YC4A140L-D25 |
| APP-120GF | 100 | 125 | 132 | 165 | YC4A180L-D20 |
| APP-120GF | 100 | 125 | 132 | 165 | YC6B180L-D20 |
| APP-150GF | 120 | 150 | 165 | 206 | YC6B205L-D20 |
| APP-180GF | 150 | 188 | 198 | 248 | YC6A245L-D21 |
| APP-350GF | 300 | 375 | 385 | 481 | YC6MJ500L-D21 |
| APP-400GF | 360 | 450 | 440 | 550 | YC6T600L-D22 |
| APP-450GF | 400 | 500 | 495 | 619 | YC6T660L-D20 |
| APP-50GF | 45 | 56 | 50 | 63 | YC4D80-D34 |
| APP-60GF | 50 | 63 | 55 | 69 | YC4D90-D34 |
| APP-90GF | 80 | 100 | 90 | 113 | YC4D140-D31 |
| APP-100GF | 90 | 113 | 100 | 125 | YC4D155-D31 |
| APP-90GF | 80 | 100 | 90 | 113 | YC4A140-D30 |
| APP-100GF | 90 | 113 | 100 | 125 | YC4A155-D30 |
| APP-110GF | 90 | 113 | 100 | 125 | YC4A165-D30 |
| APP-120GF | 110 | 138 | 120 | 150 | YC4A190-D30 |
| APP-130GF | 120 | 150 | 132 | 165 | YC6A205-D30 |
| APP-150GF | 140 | 175 | 150 | 188 | YC6A230-D30 |
| APP-160GF | 150 | 188 | 160 | 200 | YC6A245-D30 |
| APP-180GF | 160 | 200 | 180 | 225 | YCD6Q33H6-260 |
| APP-180GF | 160 | 200 | 180 | 225 | YC6A275-D30 |
| APP-220GF | 200 | 250 | 220 | 275 | YCA08350-D30 |
| APP-220GF | 200 | 250 | 220 | 275 | YC6MK350-D30 |
| APP-280GF | 250 | 313 | 280 | 350 | YC6MK420-D30 |
| APP-360GF | 320 | 400 | 360 | 450 | YC6MJ540-D30 |
| APP-400GF | 360 | 450 | 400 | 500 | YC6MJ600-D30 |
| APP-320GF | 300 | 375 | 320 | 400 | YC6K500-D30 |

Catalog app-power-anpu-catalog — trang 7 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| APP-320GF | 300 | 375 | 320 | 400 | YC6K500-D31 |
| APP-340GF | 320 | 400 | 340 | 425 | YC6K520-D30 |
| APP-450GF | 400 | 500 | 440 | 550 | YC6T660-D31 |
| APP-500GF | 450 | 563 | 500 | 625 | YC6TD780-D31 |
| APP-550GF | 450 | 563 | 500 | 625 | YC6TD840-D31 |
| APP-600GF | 500 | 625 | 550 | 688 | YC6TD900-D31 |
| APP-600GF | 550 | 688 | 600 | 750 | YC6TD900-D30 |
| APP-660GF | 600 | 750 | 660 | 825 | YC6C1020-D31 |
| APP-700GF | 650 | 813 | 710 | 888 | YC6C1070-D31 |
| APP-800GF | 730 | 913 | 800 | 1000 | YC6C1220-D31 |
| APP-900GF | 800 | 1000 | 900 | 1125 | YC6C1320-D31 |
| APP-1000GF | 900 | 1125 | 1000 | 1250 | YC6C1520-D31 |
| APP-1100GF | 1000 | 1250 | 1100 | 1375 | YC6C1660-D31 |
| APP-1100GF | 1000 | 1250 | 1100 | 1375 | YC6C1660-D30 |
| APP-1200GF | 1100 | 1375 | 1200 | 1500 | YC12VTD1830-D30 |
| APP-1500GF | 1350 | 1688 | 1500 | 1875 | YC16VTD2270-D30 |
| APP-3300GF | 3000 | 3750 | 3300 | 4125 | YC16VC4900-D30 |

Catalog app-power-anpu-catalog — trang 11 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| APP-17GF | 17 | 21 | 19 | 24 | 4B3.9-G11 |

Catalog app-power-anpu-catalog — trang 13 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| APP-7GF | 7 | 9 | 8 | 10 | 403A-11G1 |
| APP-12GF | 12 | 15 | 13 | 16 | 403A-15G2 |
| APP-16GF | 16 | 20 | 18 | 23 | 404A-22G1 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
## trang 1
ey A AX i SC i {23 T
ug ie 2 NVR, ol VE Ya 2 zg / Fit Sd -  —-—
Nei SE 75. / ASE | ~
-, i LL RET —— Ne
ESLiURBIRASE
A> 4 — in YAV=
ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
RELIABLE POWER GLOBAL SOLUTIONS BUILT TO PERFORM
AEEFHHRREEBIBREE
POWER SOLUTIONS FOR A BETTER WORLD

## trang 2 trái
28 aa yn
SHC .- Atura)
|
Ji ’ . '
2 7 1&9

REST (LE) ERATE IH A TEMA. REN. BEZRAJIAZBNAMIEIT. £7. HE. KR
ERERGFMNTF—EKASSRIE Ef,

AFAFMER3-10000KWR MZ BIA, XMEZBHE, BEER ENA. SNHEKINA. BE
wh, RRSR, BHERL., BEXBNA. RKLEBNA. HANA. BIHRBLT., ZERIT AETFTEN
BH, "RES THE. FR. ABMZXER, ZA TEAHMERII AMIEL ETRARHERBER. 21H
BB. BREE. SIRE. REANERER., EHFTHRAENEIL, 2FAERALFHREEEMANERE
BNAmBREGZ—. AFAFREENATEI. MX. Al. AK. A&. Bz), KE. BE. BEF
ih ABR. BREE. ME BE. AB. KF, HE. Eff. BRET LAR.

NAPE —ZERU. ERFE. EATEN EFEA, “FREESE EBITLREERX, 2ZF0F
HixE, EABENAFMATERRTEENER, RINBRLEF-ARABESRAEMTELR, F6XHANIZ
BAMAK FR, KE. KF. KARE, REINER; EA TULEA FOES SIKH EMR
FM,

BMNF& “UREAESR, WREARE, URBIESD, UERPAFL” HES, PAPRHBHER
i. ERR. ERE. EWROMRE, ALREFRBEMN, THAN “BER” ZBNESSLERR.
AMA EFINRTH GEE LTE HEH
PAGE 01

## trang 2 phải
"ator set Wa SECT %
935 Generator gg, | A 2,
| ~ 2
| | | ¥
of LLLR
alt= TE SUE 2s - EB bE ELS
R= AH = i
| =] IF - rc 0
— - —
COMPANY PROFILE
Anpu Heavy Industry (Shandong) Co., Ltd. is a 5S technology enterprise specializing in the design, production, sales, service,
and spare parts supply of high-quality, low—emission, and intelligent cloud series generator sets.
The company's products include gasoline generator sets ranging from 3-10,000KW, diesel generator sets, intelligent automatic
start-stop units, multi-unit parallel sets, mobile power stations, low-noise power stations, ultra—quiet power stations,
high-voltage generator sets, gas generator sets, marine units, mobile lighting fixtures, and remote unmanned units. Combining
technology, environmental protection, and human-centric design, the products feature advanced power brands and
personalized designs, delivering users an experience of low fuel consumption, strong power, low noise, easy operation, and low
emissions. Having weathered market challenges, the company has become one of the influential diesel generator set brand
suppliers in Shandong. Its products are primarily used by customers across various industries, including military, aerospace,
petroleum, petrochemicals, metallurgy, mobile communications, China Unicom, telecommunications, data centers, highways,
railways, real estate, hotels, civil air defense, water conservancy, education, healthcare, and livestock.
The company boasts a young, experienced, and highly skilled management team, with product quality strictly adhering to
industry standards. Through years of continuous improvement, it has accumulated extensive expertise in generator set
products. We consistently uphold high-quality standards and rigorous requirements, combining advanced production
techniques and testing methods to pursue excellence, benefits, and superior quality, earning widespread trust and support from
various sectors. This has established a sales and service network centered in Shandong and extending globally.
We uphold the mission of “taking service as the philosophy, integrity as the principle, quality as life, and customers as the
center." We strive to provide users with better, more reliable, smarter, and more thoughtful services, delivering timely and
personalized "Smart Cloud" generator set comprehensive solutions to global clients. We are committed to striving to become a
brand enterprise recognized by customers!
PAGE 02

## trang 3 trái
{> = NN aN
3 2nd = i : WU, pe : 2) = ra pe = \
PRODUCTION ARER ="; = NS
he. “4 i
3 — ’
% - pe . A ——— . ) NES SE pet 5 < Tg h rr - & > : -
= HE RES $7 ge 3 afd relly Vi Real
i i 0 pri ~ Pe ERC RE 8 RE
: { ES I — x = nd . » il » i J
: WH WWE \ Er . 4
. od] i {8 al id — n
4 “i Ts R 2 F - i 2
I i. n — CL . ™ h \ im mmemmSSEELSIIS 4 4 .
AWE EWLIRE, DEERE E Te | AN amy, os oe he
THE UNCEASINGLY EXPANDED ENTERPRISE Ee AE b i Wf ~~ x
LAYOUT AND CONTINUOUSLY GROWING Vl ad >> FS §
BUSINESS PARTNERS ARE GRADUALLY TURNING = = .
THE DEVELOPMENT BLUEPRINT INTO REALITY
PAGE 03

## trang 3 phải
N dv
wl TART a 4 Wa | |
=. ¢ / fo i Baa |
o Pa J ven SRG Ea
| ' 5 " " : | . \ p FEN | — l : “1
~ = f= | == | ATT PR i A SE H ami
= asi 7 \ || ie i —— ~ FPS gs TL = Ao | |¢ \
Ahm He... RN Y
Te = > 3 ~ ’ 7
si Lo Ks > — TATE wl -
| °o BE iw ial 1" A i= THE ng . a - [|
RRL Na TR Tes val Ee
PAGE 04

## trang 4 trái
fA
ad Power
rs rs ASAE 7 gaa SERS Ce EFC,
4 2 y : -
: 12443
4 .
§ w-gammxs ~ - H E we 5
4 MARDER 24 =X 2 rerssere' 8 HER
: | = | nn ot ——— This Certifies That ——
¥ \
B & mann a ama #0 WE GOR ] REET (WFR) ARLE ]
§ = BATRA ACR 8 AE RAR BX BW 20260 20f s Anpu Heavy Industry (Shandong) Co., Ltd.
4 i t } 1 OL RLF i] o
NERRRAR / # BR A amt £20265F RRBWBNHABRLDORERREE
4 fit ed hat i pakipeiE a da | as the source of power for their own manufactured generator sets
y s3ityp TRavRlotedve Auer 08 MRABMM2026%F1 5182202612831 81
1d MRR a, Ran Nad ans The validity of authorization is from January 1to December 31, 2026
SERRICAsTRGRLS Ta20. HELENS BME ATA.
f) AIGA AN ER REAR ARAN y 1 N
seEuAnp. | BOER — HA
LL. ; v ! SIGNATURE: CPT-2026-5-16
TEI TE I EE ET Ih
‘=
a
iG S i= fy nm
UDEM | 3 Y
=e LDN do
SOEC POWER Certificate of Authorization
MACHINERY DIRECTIVE, #8 (No): SDECDZPT2026018
NS (No 6018
ELECTROMAGNETIC COMPATIBILITY DIRECTIVE gy
ATTESTATION OF CONFORMITY
CompanyName. + Amps Heavy Industry (Shandong) Co. Lid -
Rte Dives ona Amex. AEE Wakalaty Duce Al VW IBM NSERNERAHBRLS
TE rn ovary Duechv AMX SHANGHAI NEW POWER AUTOMOTIVE TECHNOLOGY CO.L TD.
Related Sandonds EN 150 12100:2010, EN IEC 41000442019, EN 40204-12018 (EBs hiARD FRAT)
et foie OrioK oat SHANGHAI DIESEL ENGINE CO.,LTD.
Product Brond/Model/ Type VIARIGAATAA PAGS CAA 15.06 KIA 1 FGA KTAA TG 6A NAA 1.7 ATG
a REET (WF) ARAE
WAGE WP KVSIXI0 We | SLBA J00 WPT SOMGSEL0 WE IIIA
Tr a to eo ate oes “k#%#h7) SDEC POWER™}®
| Jef ERA RARE AYOEM
Cenficate Number M.2024.206.C100749 a Camche
Reissue Date /Ne ererl Wy wiv !
Io ky of ht CHC 0 a] a wo RTA. BL CO KC on = |
tea ae wy runs... HAM: 2005) 818. 2021829280
eh bt: ery & 250 yma 3, 81
Addens MUAREnt Mohokes 107) Soko [al 1) Sorok] * Arn ‘ve UDEM WERE 02160651317 HEM: www.snat com
Phone: 4500312 443.0390 Fox 4017 43 MAD: EH EIIS2636E, No2635 Jungong Road, Shanghai
’ ’
PAGE 05

## trang 4 phải
. N = 0 B
REAABERAMEE: BARNO—UEN, BRATERH N
J re = IT oi 4 5 sex = }
HE. RERBE. GAMER, REZERMNVE& LH MBITIE, NP
ne 5 3b — = Fn — Yer Ver o i x 5S \
RERKMNH—NMIBEM—RRFERE., RERARIE, 27% 7 /

RY . ky AE = 4
HEEAMBESAHRS. FEHHELHRIBEH AN. 0K y
Honor exists because of customers: because all our efforts are for customer satisfaction. \

Honor is affirmation, trust and encouragement, honor is our golden business card and — u -
pass, honor is our road signs and journeys. Honor represents the past, and the company g y
regards honor as an inexhaustible driving force to motivate itself to continuously improve l/ 4 2
and make progress.
g AY Ss a a LL ii, A
Po : EY Po =
ye "Ow 8 3 b¥ S |
1% I B IA TAAL RELA a |
F HURL £5) HALE 18 IA VE
BRE: A26099-19 8 YCHBO19 || EERSINEES
HER 290 SREI (WK) ARLE ACERS WC nin
NEDNRHAMLDORENEEDARINEAER ” uk) 4 RAE
EAE (LR) ARLE A A ——
WEAN: 202611 BE202612808
HME NRG AMA DH Ou 22 00 RAMSBRAENE) REE (
q RREH_ REE OEM), 3 CERTIFICATE | Foe de ke |
Hereby authorize THIS IS TO CERTIFY THAT I wsERTn
WOES M2 ROKER GRR ID
Anpu Heavy Industry (Shandong) Co. Ltd Anpu Heavy Industry(Shandong)Co,Ltd. RAWEEN 200108
Wachal Power Ca, Lid GEN-DRIVE ENGINE |
WEN: 20261 H1BE2026812AME, VALID DATE: FROM 1, JANUARY 2026 TO 31, DECEMBER 2026 iL | |
Bi) i 2026.1.1 10 2006.12.31 MEBWAPPONTED BY 4 =
’ \ ate ]
shaw | 5 ) J
y HRWPRENML 3 / FIRE SRAM RSY Sw amELd SON, VT
es ) © WLAN. ) iL HH or a i. 0 !
- - I) GUANGI VUCHN WARNE AND Of POWIR CO. LTD. 4 1 WE RT) \q
” EASY be =
i J BR 4 RE : i FREE ERINE TL SHE 2 4 0 FRU RAE :
i asus, cones |! : ane, cms |! i ERR CCST H
: gam i : #EW : i En i
i EHET (WK) AMSA : i FRET (WK) AMAR : : ERET (LF) AMLR H
: HR MME: 9 IOTOINAKDERV2 : : B= RIMMER: 913700MADEE 224 : H R= AEM: 913TNNAKDEE22 :
: (RN GERBER 1800 : i (ABU GARRET HERA 1608) : : EE SWAT ARENT :
H (DREN LR ERUSHTFRIH RE 18005 : i (OLA, GR EREEET HERR E008) ; | Rel LEERETE FRET LE 04 :
i Bana : ! nan : i naka :
: GB/T19001-2016 idt 1ISO9001:2015 : : GR/T24001-2016 idt 1SO14001:2015 : : GB/T45001-2020 idt 1ISO45001:2018 :
: Cre] : i ET ; i xm :
i EORANEAESFIRHELERRITED : : RRNEWS ORES LERORRFARDED : : SALI FOR 5 FS RL X EL SRS 8 i
: RRXEEW. 026558108 : i WRREAM: 2026¥5H108 i ; WRREEM 206558108
H FAEM. 026850108 HMEME, 200¥s5A9 8 : : EXAM 2026858108 FMEWE: 20305589 8 : i EXAM. 202657108 WREME: 20085898 :
| ge Boe 42) | foe 45) |
PAGE 06

## trang 5 trái
APP #4Fx (LE) ARRAS
P O W E R  ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
.

Powered By:

<>) SDC engine
A
FRR ABIA
SDEC SERIES
WATER-COOLED DIESEL GENERATOR SETS
» 11~3500kVA

| £ - AN i / IAN 49%

PAGE 07

## trang 5 phải
APP Z4Fx (LE) ARAT
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
Ea h--E | HBR ABA
SDEC Power-T2 Emission Series Generator Sets
BE hE | GET 3 o> HEAR ~ EEE
Hl an Ss ZHI S Ei; 22 | Se bis ye in i a Do en ax hg Sa > i age
Genset’s model Engine model wa | row [ova of vat (mm) L enerator Lx W x H (mm) (ka)
APP-16GF 472.3-G11 12 15 132 17 4 857100 23 G-16N3 1800 x 670 x 850 440
APP-16GF 472.3-G21 12 15 132 17 4 857100 23 G-16N3 1800 x 670 x 850 440
APP-22GF 422.7-G11 16 20 18 23 4 90*105 2.7 G-22N3 1860 x 620 x 810 520
APP-22GF 422.7-G21 16 20 18 23 4 907105 2.7 G-22N3 1860 x 620 x 810 520
APP-27GF 4Z3.0-G11 20 25 22 28 4 95105 3 G-27N3 1800 x 650 x 820 530
APP-27GF 4Z3.0-G21 20 25 22 28 4 95105 3 G-27N3 1800 x 650 x 820 530
APP-32GF 423.2-G11 25 31 275 34 4 98105 3.2 G-32N3 1800 x 650 x 820 530
APP-32GF 423.2-G21 25 31 275 34 4 98105 3.2 G-32N3 1800 x 650 x 820 530
APP-39GF 4Z73.2-G11 32 40 35 44 4 98105 3.2 G-39N3 1660 x 720 x 1020 550
APP-39GF 4Z73.2-G21 32 40 35 44 4 98"105 3.2 G-39N3 1660 x 720 x 1020 550
APP-49GF 4273.5-G21 40 50 44 55 4 98*115 35 G-49N3 1660 x 720 x 1020 570
APP-60GF 4ZT4.1-G21 50 63 55 69 4 105118 4.1 G-60N3 1890 x 740 x 1100 720
APP-64GF 4ZTAA4.1-G21 55 69 60 75 4 105118 4.1 G-64N3 1820 x 740 x 1100 730
APP-74GF 4ZTAA4.1-G22 64 80 70 88 4 105°118 4.1 G-74N3 1820 x 740 x 1100 730
APP-62GF SC4H95D2 50 63 55 69 4 105124 4.3 G-62N3 2160 x 850 x 1200 850
APP-78GF SC4H115D2 64 80 70 88 4 1057124 4.3 G-78N3 2160 x 850 x 1200 900
APP-95GF SC4H140D2 80 100 90 113 4 1057124 4.3 G-95N3 2160 x 850 x 1200 1000
APP-105GF SC4H160D2 90 113 100 125 4 105"124 4.3 G-105N3 2160 x 850 x 1200 1000
APP-120GF SC4H180D2 100 125 110 138 4 105124 4.3 G-120N3 2160 x 850 x 1200 1000
APP-120GF SC7H180D2 100 125 110 138 6 105°124 6.5 G-120N3 2450 x 970 x 1350 1300
APP-138GF SC7H205D2 120 150 132 165 6 1057124 6.5 G-138N3 2450 x 970 x 1350 1300
APP-150GF SC7H220D2 130 163 145 181 6 105124 6.5 G-150N3 2450 x 970 x 1350 1300
APP-154GF SC7H230D2 135 169 150 188 6 105*124 6.5 G-154N3 2450 x 970 x 1350 1300
APP-168GF SC7H250D2 150 188 165 206 6 105124 6.5 G-168N3 2450 x 970 x 1350 1300
APP-186GF SC7H280D2 160 200 180 225 6 108*130 7.2 G-186N3 2500 x 1050 x 1440 1600
APP-185GF SC8D280D2 160 200 180 225 6 1147135 8.3 G-185N3 2500 x 1050 x 1440 1600
APP-208GF SC9D310D2 180 225 200 250 6 114*144 8.9 G-208N3 2500 x 1050 x 1440 1600
APP-228GF SC9D340D2 200 250 220 275 6 1147144 8.9 G-228N3 2500 x 1050 x 1440 1600
APP-255GF SC10E380D2 220 275 250 313 6 1287135 10.4 G-255N3 3065 x 1105 x 1626 1800
APP-280GF SC10E420D2 250 313 280 350 6 1287135 10.4 G-280N3 3065 x 1105 x 1626 1800
APP-307GF SC10E460D2 280 350 300 375 6 128135 10.4 G-307N3 3065 x 1105 x 1626 1800
APP-323GF SC10E480D2 290 363 320 400 6 128135 10.4 G-323N3 3065 x 1105 x 1626 1800
APP-280GF SC12E420D2 250 313 280 350 6 128153 11.8 G-280N3 3065 x 1105 x 1626 1800
APP-307GF SC12E460D2 280 350 300 375 6 128°153 11.8 G-307N3 3065 x 1105 x 1626 1800
APP-323GF SC12E480D2 290 363 320 400 6 128°153 11.8 G-323N3 3065 x 1105 x 1626 1800
APP-339GF SC13E500D2 300 375 330 413 6 130"161 12.8 G-339N3 2920 x 1250 x 1630 2600
APP-368GF SC13E550D2 320 400 360 450 6 130161 12.8 G-368N3 2920 x 1250 x 1630 2600
APP-280GF SC13G420D2 250 313 280 350 6 1357150 12.8 G-280N3 2920 x 1250 x 1630 2600
APP-330GF SC15G500D2 300 375 330 413 6 135*165 14.2 G-330N3 2920 x 1250 x 1630 2600
APP-505GF SC27G755D2 450 563 500 625 12 135155 26.6 G-505N3 3500 x 1550 x 2070 4200
APP-561GF SC27G830D2 500 625 550 688 12 135"155 26.6 G-561N3 3550 x 1440 x 2200 4600
APP-602GF SC27G900D2 550 688 600 750 12 135155 26.6 G-602N3 3550 x 1440 x 2200 4600
APP-572GF SC25K855D2 500 625 550 688 6 170°185 25.2 G-572N3 4200 x 1590 x 2100 6500
APP-622GF SC25K930D2 560 700 600 750 6 170*185 25.2 G-622N3 4200 x 1590 x 2100 6500
APP-660GF SC25K990D2 600 750 660 825 6 170185 25.2 G-660N3 4200 x 1590 x 2100 6500
ER H--E ll HEBRINAZ BNA
SDEC Power-T3 Emission Series Generator Sets
HIE HE hI 4 G2 712 = MAR HAE =
EL |x s EHH w 5 pe = or ii I ib I a a #1 Sar Vaz
Genset's model Engine model va | ow | va oivat (mm) L senerator LxW x H (mm) (ka)
APP-10GF 3Z1.1-G42 8 10 8.8 1 3 7878.4 1.1 G-10N3 980 x 600 x 750 220
APP-13GF 3Z71.1-G42 10 13 1 14 3 7878.4 1 G-13N3 980 x 600 x 780 220
APP-16GF 422.9-G43 12 15 13.2 17 4 93105 2.9 G-16N3 1360 x 630 x 820 510
APP-22GF 472.9-G42 16 20 18 23 4 93105 29 G-22N3 1360 x 630 x 820 510
APP-27GF 472.9-G41 20 25 22 28 4 93105 2.9 G-27N3 1360 x 630 x 820 510
APP-16GF 472.9-G430 12 15 132 17 4 93*105 29 G-16N3 1360 x 630 x 820 510
APP-22GF 422.9-G420 16 20 18 23 4 93105 2.9 G-22N3 1360 x 630 x 820 510
APP-27GF 472.9-G410 20 25 22 28 4 93105 29 G-27N3 1360 x 630 x 820 510
APP-32GF 473.2-G42 25 31 275 34 4 98105 3.2 G-32N3 1400 x 680 x 850 540
APP-36GF 473.2-G41 30 38 33 a 4 98*105 3.2 G-36N3 1400 x 680 x 850 540
APP-58GF 4ZTAA3.2-G34 48 60 52.5 66 4 98105 3.2 G-58N3 1400 x 800 x 900 560
APP-39GF 4ZTAA3.2-G33 32 40 35 44 4 98105 32 G-39N3 1400 x 800 x 900 560
PAGE 08

## trang 6 trái
nr =
APP 8EFx (LE) HARA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
Ea h--E ll HERR ZA Bila
SDEC Power-T3 Emission Series Generator Sets
HRI BE = THE HAE FI FETE H= - HEART NEES
) HARS ZpNES Prime power | Standby Power | Number | Bore stroke ratio | Displacement 2B Overall size Weight
Genset’s model Engine model oom Tovar | oom Tova 1 of vat Sl) L Generator Lx W x H (mm) (ka)
APP-49GF 4ZTAA3.2-G32 40 50 44 55 4 98°105 3.2 G-49GF 1400 x 800 x 900 560
APP-64GF 4ZTAA3.2-G31 55 69 60 75 4 98105 3.2 G-64GF 1400 x 800 x 900 560
APP-74GF 4ZTAA3.5-G31 60 75 66 83 4 98115 35 G-74GF 1400 x 820 x 900 570
APP-38GF 4TTAA2.5-G34/44 30 38 33 a 4 88.3"102 25 G-38GF 1400 x 820 x 900 570
APP-49GF 4TTAA2.5-G33/43 40 50 44 55 4 88.3"102 25 G-49GF 1400 x 820 x 900 570
APP-62GF 4TTAA2.5-G32/42 50 63 55 69 4 88.3102 25 G-62GF 1400 x 820 x 900 570
APP-74GF 4TTAA2.5-G31/41 64 80 70 88 4 88.3102 25 G-74GF 1400 x 820 x 900 570
APP-51GF 4HTAA4.3-G31 40 50 44 55 4 105124 4.3 G-51GF 1600 x 900 x 1200 800
APP-62GF 4HTAA4.3-G32 50 63 55 69 4 105124 43 G-62GF 1600 x 900 x 1200 800
APP-78GF 4HTAA4.3-G33 64 80 70 88 4 1057124 4.3 G-78GF 1800 x 900 x 1200 1000
APP-95GF 4HTAA4.3-G34 80 100 90 113 4 105°124 4.3 G-95GF 1800 x 900 x 1200 1000
APP-106GF 4HTAA4.3-G35 90 1183 100 125 4 1057124 4.3 G-106GF 1800 x 900 x 1200 1100
APP-125GF 4HTAA4.3-G36 110 138 120 150 4 105124 4.3 G-125GF 1800 x 900 x 1200 1100
APP-128GF 6HTAAB.5-G31 110 138 120 150 6 105124 6.5 G-128GF 2600 x 980 x 1650 1400
APP-140GF 6HTAAB.5-G32 120 150 132 165 6 1057124 6.5 G-140GF 2600 x 980 x 1650 1400
APP-155GF 6HTAAB.5-G35 135 169 150 188 6 1057124 6.5 G-155GF 2600 x 980 x 1650 1800
APP-168GF 6HTAAB.5-G33 150 188 165 206 6 105124 6.5 G-168GF 2600 x 980 x 1650 1800
APP-186GF 6HTAAB.5-G34 160 200 180 225 6 105"124 6.5 G-186GF 2600 x 980 x 1650 1800
APP-185GF 6DTAAB.9-G31 160 200 180 225 6 1147144 8.9 G-185GF 2800 x 1000 x 1650 2000
APP-195GF 6DTAAB.9-G32 180 225 200 250 6 114*144 8.9 G-195GF 2800 x 1000 x 1650 2200
APP-230GF 6DTAAB.9-G33 200 250 220 275 6 114*144 8.9 G-230GF 2800 x 1000 x 1650 2200
APP-255GF 6DTAAB.9-G34 220 275 250 313 6 1147144 8.9 G-255GF 2800 x 1000 x 1650 2300
APP-280GF 6ETAA11.8-G32 250 313 280 350 6 128153 11.8 G-280GF 3100 x 1150 x 1750 2650
APP-307GF 6ETAA11.8-G33 280 350 300 375 6 1287158 11.8 G-307GF 3100 x 1150 x 1750 2850
APP-340GF 6ETAA11.8-G31 300 375 330 413 6 128153 11.8 G-340GF 3100 x 1150 x 1750 2850
APP-360GF 6ETAA12.8-G32 320 400 360 450 6 130161 12.8 G-360GF 3200 x 1150 x 1900 3500
APP-401GF 6ETAA12.8-G31 360 450 400 500 6 1307161 12.8 G-401GF 3200 x 1150 x 1900 3800
APP-450GF 6ETAA12.8-G310 400 500 440 550 6 1307161 12.8 G-450GF 3200 x 1150 x 1900 3800
APP-460GF 6JTAA17-G33 400 500 450 563 6 142°177.3 16.85 G-460GF 3200 x 1150 x 1900 3800
APP-520GF 6JTAA17-G32 450 563 500 625 6 142°177.3 16.85 G-520GF 3200 x 1150 x 1900 3800
APP-565GF 6JTAA17-G31 500 625 550 688 6 142*177.3 16.85 G-565GF 3200 x 1150 x 1900 3800
APP-459GF 12GTAA27-G34 400 500 450 563 12 135*155 26.6 G-459GF 3600 x 1400 x 2000 4350
APP-505GF 12GTAA27-G33 450 563 500 625 12 135"155 26.6 G-505N3 3600 x 1400 x 2000 4500
APP-565GF 12GTAA27-G32 500 625 550 688 12 1357155 26.6 G-565N3 3600 x 1400 x 2000 4600
APP-622GF 12GTAA27-G31 560 700 620 775 12 135155 26.6 G-622N3 3800 x 1400 x 2000 5000
APP-460GF 6KTAA25-G311 400 500 450 563 6 170"185 25.2 G-460N3 3800 x 1400 x 2000 5000
APP-520GF 6KTAA25-G310 450 563 500 625 6 1707185 25.2 G-520N3 3800 x 1400 x 2000 5000
APP-572GF 6KTAA25-G39 500 625 550 688 6 170*185 25.2 G-572N3 4350 x 1650 x 2100 4850
APP-622GF 6KTAA25-G38 560 700 600 750 6 170*185 25.2 G-622N3 4350 x 1650 x 2100 4900
APP-672GF 6KTAA25-G37 600 750 / / 6 170"185 25.2 G-672N3 4350 x 1650 x 2100 4900
APP-460GF 6KTAA25-G36 400 500 450 563 6 170*185 25.2 G-460N3 4350 x 1650 x 2100 4900
APP-520GF 6KTAA25-G35 450 563 500 625 6 170"185 25.2 G-520N3 4350 x 1650 x 2100 4900
APP-572GF 6KTAA25-G34 500 625 550 688 6 170%185 25.2 G-572N3 4350 x 1650 x 2100 4900
APP-622GF 6KTAA25-G33 560 700 600 750 6 170185 25.2 G-622N3 4350 x 1650 x 2100 4900
APP-685GF 6KTAA25-G32 600 750 660 825 6 170*185 25.2 G-685N3 3900 x 1400 x 2100 4900
APP-728GF 6KTAA25-G31 660 825 720 900 6 1707185 25.2 G-728N3 3900 x 1400 x 2100 5000
APP-820GF 6KTAA25-G320 720 900 800 1000 6 170*185 25.2 G-820N3 4500 x 2000 x 2500 6500
APP-880GF 6KTAA25-G321 800 1000 900 1125 6 170*185 25.2 G-880N3 4500 x 2000 x 2500 6500
APP-818GF B6WTAA35-G32 720 900 800 1000 6 186215 35.1 G-818N3 4500 x 2000 x 2500 6500
APP-882GF 6WTAA35-G31 800 1000 900 1125 6 186215 35.1 G-882GF 4500 x 2000 x 2500 6500
APP-1018GF 6WTAA35-G310 900 1125 1000 1250 6 186"215 35.1 G-1018GF 4500 x 2000 x 2500 6800
APP-1118GF BWTAA35-G311 1000 1250 1100 1375 6 1867215 35.1 G-1118GF 4500 x 2000 x 2500 6960
APP-1230GF 6WTAA35-G313 1100 1375 / / 6 186215 35.1 G-1230GF 4500 x 2000 x 2500 6960
APP-1018GF 16XTAA38-G34 900 1125 1000 1250 16 135*165 37.8 G-1018GF 4500 x 2000 x 2500 6960
APP-1130GF 16XTAA38-G33 1000 1250 1100 1375 16 135"165 37.8 G-1130GF 4500 x 2000 x 2500 6960
APP-1225GF 16XTAA38-G32 1100 1375 1200 1500 16 135165 37.8 G-1225GF 4500 x 2000 x 2500 6960
APP-1350GF 16XTAA38-G31 1200 1500 1350 1688 16 135*165 37.8 G-1350GF 4500 x 2000 x 2500 6960
APP-1390GF 16XTAA38-G311 1250 1563 1400 1750 16 1357165 37.8 G-1390GF 4500 x 2000 x 2500 6960
APP-1530GF 16XTAA38-G310 1400 1750 1500 1875 16 135165 37.8 G-1530GF 4500 x 2000 x 2500 6960
APP-1160GF 12KTA58-G37 1000 1250 1100 1375 12 1707210 57.2 G-1160GF 5200 x 2250 x 2850 9800
APP-1280GF 12KTA58-G36 1100 1375 1200 1500 12 170°210 57.2 G-1280GF 5200 x 2250 x 2850 9800
APP-1420GF 12KTA58-G35 1250 1563 1350 1688 12 170210 57.2 G-1420GF 5200 x 2250x2850 11850
APP-1560GF 12KTA58-G34 1350 1688 1500 1875 12 1707210 57.2 G-1560GF 5200 x 2250 x 2850 12500
APP-1720GF 12KTA58-G33 1500 1875 1650 2063 12 170°210 57.2 G-1720GF 5200 x 2250 x 2850 13800
APP-1850GF 12KTA58-G32 1600 2000 1800 2250 12 170°210 57.2 G-1850GF 5200 x 2250 x 2850 14200
APP-2010GF 12KTA58-G31 1800 2250 2000 2500 12 170210 57.2 G-2010GF 5200 x 2250 x 2850 ~~ 15300
APP-2010GF 16KTA76-G34 1800 2250 2000 2500 16 1707210 76.3 G-2010GF 5500 x 2500 x 3000 16000
APP-2250GF 16KTA76-G33 2000 2500 2200 2750 16 170210 76.3 G-2250GF 5500 x 2500 x 3000 16000
APP-2510GF 16KTA76-G32 2200 2750 2400 3000 16 1707210 76.3 G-2510GF 5500 x 2500 x 3000 16000
APP-2680GF 16KTA76-G31 2400 3000 2600 3250 16 170°210 76.3 G-2680GF 5500 x 2500 x 3000 16000
APP-2773GF 16KTA76-G310 2500 3125 2800 3500 16 170°210 76.3 G-2773GF 5500 x 2500 x 3000 16000
PAGE 09

## trang 6 phải
APP =8Fx (LAE) HRA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
—_—
|
APP YC Powered By:
= | EAE engine
J
,
SRI ZBIA
WATER-COOLED DIESEL GENERATOR SETS
> 33~4125kVA | | mw
: pin we ® jul « Nj  Aaholin fen - _ 3 : J ‘
Zi X ib : co 3 e MA % ba i i a Ts fusing FF | bd
ERS ATTY Ll PP Namie?” Ae
£ : oe \ |
; vr _ 4s mt :
Lo pv wh —
PAGE 10

## trang 7 trái
2 it Zz
APP %4Fx (LE) ARNE
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
S—-E || HERZ al
IrEES--E || HERI ZRH
Guangxi Yuchai-T2 Emission Series Generator Sets
REE srt e TEBE | SADE | GX | age HE - HER AEE
X HARS EHS Prime power | Standby Power | Number | Bore stroke ratio | Displacement Ea Overall size Weight
Genset’s model Engine model [kw Teva | kw) T va | of vat (mm) (8) Eenenator LxWxH (mm) (kg)
APP-24GF YC4V45Z-D20 24 30 26 33 4 89110 25 G-24N3 1650 x 680 x 1250 750
APP-30GF YC4D60-D25 30 38 33 41 4 108*115 3.86 G-30N3 1800 x 750 x 1300 920
APP-50GF YC4D90Z-D25 50 63 55 69 4 110115 4.21 G-50N3 1950 x 750 x 1400 1050
APP-100GF YC4A140L-D25 80 100 110 138 4 110125 4.75 G-100N3 2300 x 900 x 1500 1250
APP-120GF YC4A180L-D20 100 125 132 165 4 108132 4.84 G-120N3 2350 x 920 x 1500 1500
APP-120GF YC6B180L-D20 100 125 132 165 6 108*125 6.87 G-120N3 2450 x 950 x 1550 1600
APP-150GF YC6B205L-D20 120 150 165 206 6 1087125 6.87 G-150N3 2450 x 950 x 1550 1850
APP-180GF YC6A245L-D21 150 188 198 248 6 1087132 7.25 G-180N3 2500 x 980 x 1600 2200
APP-200GF YC6MK350L-D20 200 250 220 275 6 123145 10.34 G-200N3 3000 x 1050 x 1760 2350
APP-250GF YC6MK420L-D20 250 313 275 344 6 1237145 10.34 G-250N3 3000 x 1100 x 1800 2500
APP-300GF YC6MK460L-D20 / / 330 413 6 123145 10.34 G-300N3 3050 x 1150 x 1850 2600
APP-350GF YC6MJ500L-D21 300 375 385 481 6 131*145 11.73 G-350N3 3100 x 1250 x 1900 2950
APP-400GF YC6T600L-D22 360 450 440 550 6 1457165 16.35 G-400N3 3300 x 1350 x 2000 3260
APP-450GF YC6T660L-D20 400 500 495 619 6 145165 16.35 G-450N3 3300 x 1350 x 2000 3650
IraEs--E I HARI AZBRNA
Guangxi Yuchai-T3 Emission Series Generator Sets
ERY ba de FHThE #&AThE HE HEM1TE Hes s HE RF NEES
HUARD S ZENE S Prime power | Standby Power | Number | Bore stroke ratio | Displacement 2 in Overall size Weight
Genset's model Engine model (KW) | (KVA) | (Kw) | (KVA) of vat (mm) (L) 2ENeIBiof LxWxH (mm) (kg)
APP-50GF YC4D80-D34 45 56 50 63 4 102118 3.86 G-50N3 2300 x 850 x 1500 1150
APP-60GF YC4D90-D34 50 63 55 69 4 102118 3.86 G-60N3 2300 x 850 x 1500 1150
APP-60GF YC4D105-D34 60 75 64 80 4 1107125 4.75 G-60N3 2300 x 850 x 1500 1150
APP-90GF YC4D140-D31 80 100 90 113 4 110125 4.75 G-90N3 2300 x 850 x 1500 1150
APP-100GF YC4D155-D31 90 113 100 125 4 108°115 4.21 G-100N3 2300 x 850 x 1500 1150
APP-90GF YC4A140-D30 80 100 90 113 4 1087132 4.84 G-90N3 2300 x 850 x 1500 1150
APP-100GF YC4A155-D30 90 113 100 125 4 1087132 4.84 G-100N3 2300 x 850 x 1500 1150
APP-110GF YC4A165-D30 90 113 100 125 4 1087132 4.84 G-110N3 2300 x 850 x 1500 1280
APP-120GF YC4A190-D30 110 138 120 150 4 108*132 4.84 G-120N3 2500 x 850 x 1500 1450
APP-120GF YCD6Q23H8-210 120 150 130 163 6 108135 7.42 G-120N3 2600 x 1000 x 1650 1750
APP-130GF YC6A205-D30 120 150 132 165 6 108132 7.25 G-130N3 2600 x 1000 x 1650 1750
APP-150GF YC6A230-D30 140 175 150 188 6 108*132 7.25 G-150N3 2600 x 1000 x 1650 1750
APP-160GF YC6A245-D30 150 188 160 200 6 1087132 7.25 G-160N3 2600 x 1000 x 1650 1800
APP-180GF YCD6Q33H6-260 160 200 180 225 6 1087135 7.42 G-180N3 2600 x 1000 x 1650 1750
APP-180GF YC6A275-D30 160 200 180 225 6 108135 7.25 G-180N3 3000 x 1100 x 1850 2550
APP-220GF YCA08350-D30 200 250 220 275 6 110132 7.53 G-220N3 3000 x 1100 x 1850 2550
APP-220GF YC6MK350-D30 200 250 220 275 6 123*145 10.34 G-220N3 3000 x 1100 x 1850 2550
APP-280GF YC6MK420-D30 250 313 280 350 6 123145 10.34 G-280N3 3000 x 1100 x 1850 2550
APP-300GF YC6MK450-D30 280 350 / / 6 1237145 10.34 G-300N3 3000 x 1100 x 1850 3050
APP-350GF YC8MJ500-D30 300 375 330 413 6 1317145 11.73 G-350N3 3200 x 1200 x 2000 3200
APP-360GF YC6MJ540-D30 320 400 360 450 6 1317145 11.73 G-360N3 3200 x 1200 x 2000 3200
APP-400GF YC6MJ600-D30 360 450 400 500 6 1317145 11.73 G-400N3 3200 x 1200 x 2000 3200
APP-320GF YC6K500-D30 300 375 320 400 6 129*155 12.16 G-320N3 3200 x 1200 x 2000 3250
PAGE 11

## trang 7 phải
APP #8FL (LE) HRA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
I" EEE II HERS AZ BiLA
Guangxi Yuchai-T3 Emission Series Generator Sets

3 (KVA) | (kw) | (kva) of vat (mm) (L) LxWxH (mm) (kg)
APP-320GF YC6K500-D31 300 375 320 400 6 129155 12.16 G-320N3 3200 x 1200x2000 3650
APP-340GF YC6K520-D30 320 400 340 425 6 1297155 12.16 G-340N3 3200 x 1200x2000 3650
APP-400GF YC6K600-D30 ~~ 360 450  / / 6 1297165 12.94 G-400N3 3200 x 1200x2000 3650
APP-450GF YC6MJ660-D30 / / 440 550 6 1317145 11.73 G-450N3 3200x 1200x2000 3650
APP-450GF YC6K660-D30 ~~ 400 500 440 550 6 1297165 12.94 G-450N3 3200 x 1200x2000 3800
APP-450GF YC6T660-D31 400 500 440 550 6 1457165 16.35 G-450N3 3600x 1350x2100 4200
APP-500GF YC6T780-D31 / [500 625 6 145165 16.35 G-500N3 3600 x 1350x2100 4200
APP-500GF YC6TD780-D31 450 563 500 625 6 1527180 19.6 G-500N3 3600 x 1500x2200 4800
APP-550GF YC6TD840-D31 450 563 500 625 6 152°180 19.6 G-550N3 3600 x 1500x2200 5300
APP-600GF YC6TD900-D31 500 625 550 688 6 1527180 19.6 G-600N3 3600 1500x2200 5500
APP-500GF YC6TD780-D30 500 625 550 688 6 1527180 19.6 G-500N3 3600 x 1500x2200 5500
APP-550GF YC6TD840-D30 550 688 600 750 6 1527180 19.6 G-550N3 3600 x 1500 x 2200 5500
APP-600GF YC6TD900-D30 550 688 600 750 6 1527180 19.6 G-600N3 3800 x 1500x2200 5500
APP-660GF ~~ YC6TD1000-D31 / / 660 825 6 1527180 19.6 G-660N3 3800 x 1500x2200 5500
APP-660GF YC6TD1000-D30 / / 660 825 6 152°180 19.6 G-660N3 3850 x 1650 x 2250 5800
APP-660GF YC6C1020-D31 600 750 660 825 6 200210 39.58 G-660N3 4500 x 1650 x 2250 ~~ 8250
APP-700GF YC6TD1100-D30 / / 700 875 6 1527180 19.6 G-700N3 3800 x 1500x2200 5500
APP-700GF ~~ YC6TH1070-D31 650 813 720 900 6 1757195 28.14 G-700N3 4000 x 1650 x 2250 7000
APP-700GF YC6C1070-D31 650 813 710 888 6 2007210 39.58 G-700N3 4500 x 1650 x 2250 8500
APP-800GF ~~ YC6TH1220-D31 730 913 800 1000 6 1757195 28.14 G-800N3 4000 x 1650 x 2250 7200
APP-800GF YC6C1220-D31 730 913 800 1000 6 2007210 39.58 G-800N3 4500 x 1650 x 2250 8650
APP-900GF ~~ YC6TH1320-D31 800 1000 900 1125 6 175195 28.14 G-900N3 4000 x 1650 x 2250 7500
APP-900GF YC6C1320-D31 800 1000 900 1125 6 2007210 39.58 G-900N3 4500 x 1800 x 2500 8800
APP-1000GF ~~ YC6TF1520-D31 / / 1000 1250 6 175220 31.75 G-1000N3 ~~ 4500x 1800x2500 9350
APP-1000GF YC6C1520-D31 900 1125 1000 1250 6 2007210 39.58 G-1000N3 ~~ 4500 x 1800x2550 9350
APP-1100GF ~~ YC6TF1660-D31 / / 1100 1375 6 2007210 39.58 G-1100N3 ~~ 4500x 1800x2550 9800
APP-1100GF YC6C1660-D31 1000 1250 1100 1375 6 2007210 39.58 G-1100N3 4500 x 1800x2550 9800
APP-1100GF YC6C1660-D30 1000 1250 1100 1375 6 2007210 39.58 G-1100N3 ~~ 4500x 1800x2550 9800
APP-900GF ~~ YC12VTD1350-D30 800 1000 900 1125 12 152°180 39.2 G-900N3 4900 x 1900 x 2550 9800
APP-1000GF ~~ YC12VTD1500-D30 900 1125 1000 1250 12 152180 39.2 G-1000N3 ~~ 4900x 1900x2550 9800
APP-1100GF ~~ YC12VTD1680-D30 1000 1250 1100 1375 12 1527180 39.2 G-1100N3 ~~ 5000x 2100x2600 10800
APP-1200GF  YC12VTD1830-D30 1100 1375 1200 1500 12 1527180 39.2 G-1200N3 ~~ 5000x 2100x2600 10800
APP-1300GF ~~ YC12VTD2000-D30 1200 1500 1300 1625 12 1527180 39.2 G-1300N3 ~~ 5200x2100x2600 11500
APP-1400GF ~~ YC12VC2070-D31 1200 1500 1350 1688 12 2007210 79.17 G-1400N3 ~~ 5500x 2100x2600 13800
APP-1500GF ~~ YC12VC2270-D31 1350 1688 1500 1875 12 2007210 79.17 G-1500N3 5700x2250 x 2600 14500
APP-1500GF YC16VTD2270-D30 1350 1688 1500 1875 16 152°180 52.26 G-1500N3 5600 x 2100 x 2600 12800
APP-1650GF ~~ YC16VTD2510-D30 1500 1875 1650 2063 16 152180 52.26 G-1650N3 ~~ 5600x 2100x2600 12800
APP-1650GF ~~ YC12VC2510-D31 1500 1875 1650 2063 12 2007210 79.17 G-1650N3 ~~ 5700x 2250x2600 15000
APP-1800GF ~~ YC12VC2700-D31 1700 2125 1800 2250 12 2007210 79.17 G-1800N3 ~~ 5700x 2250x2600 15000
APP-1800GF ~~ YC16VTD2700-D31 1600 2000 1800 2250 16 1527180 52.26 G-1800N3 ~~ 5900x 2750x3000 16500
APP-2000GF ~~ YC12VC3000-D30 1800 2250 2000 2500 12 2007210 79.17 G-2000N3 ~~ 6100x2750 x 3000 18000
APP-2000GF ~~ YC16VC3000-D31 1800 2250 2000 2500 16 2007210 105.56 G-2000N3 ~~ 6700x 2750x3300 21000
APP-2200GF ~~ YC16VC3300-D31 2200 2750 2200 2750 16 200210 105.56 G-2200N3 ~~ 6700x 2750x3300 21500
APP-2400GF ~~ YC16VC3600-D31 2200 2750 2400 3000 16 2007210 105.56 G-2400N3 ~~ 6700x 2750x3300 22000
APP-2600GF ~~ YC16VC4000-D31 2400 3000 2600 3250 16 2007210 105.56 G-2600N3 ~~ 6800 x 2750x3300 25000
APP-2800GF ~~ YC16VC4200-D30 2500 3125 2800 3500 16 2007210 105.56 G-2800N3 ~~ 6800x 2750x3300 25000
APP-3000GF ~~ YC16VC4500-D30 2700 3375 3000 3750 16 2007210 105.56 G-3000N3 ~~ 6800x2750x3300 25000
APP-3300GF  YC16VC4900-D30 3000 3750 3300 4125 16 2007210 105.56 G-3300N3 6800x2750 x 3300 25000

PAGE 12

## trang 8 trái
APP EFL (LE) HARA
P O W E R  ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
Powered By:
WEICHAI engine
MRR ZBHLA
WEICHAI SERIES
WATER-COOLED DIESEL GENERATOR SETS
» 41~3850k — Cia
: x |
_— PN
ts owl 3 [ rh , . Sy Sn
— 7 a. : , ¥ EVE LN | & —
ANTEATER © Sa
PAGE 13

## trang 8 phải
2 it =
APP EF (LE) ARAN
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
Hfoe—-E | HBR ZRH4A
Weichai-T2 Emission Series Generator Sets
RE i 2 FHIHE wAE IE EE TH HEE “ MART MEER
HANS _ & HE = Prime power | Standby Power | Number | Bore stroke ratio | Displacement aa Overall size Weight
Genset’s model Engine model wa | ow TxA) of vat (mm) L | ene Lx Wx H (mm) (ka)
APP-30GF WP2.3D40E200 30 38 33 4H 4 8992 2.3 G-30N3 1760 x 650 x 1200 690
APP-40GF WP2.3D48E200 40 50 44 55 4 8992 3.17 G-40N3 2100 x 920 x 1500 980
APP-50GF WP4.1D66E200 50 63 55 69 4 105118 4.87 G-50N3 1860 x 700 x 1300 800
APP-64GF WP4.1D80E200 64 80 704 88 4 105°118 4.87 G-64N3 2350 x 730 x 1200 1150
APP-80GF WP4.1D113E200 80 100 88 110 4 105118 4.87 G-80N3 2380 x 830 x 1400 1280
APP-100GF WP6D132E200 100 125 110 138 6 105*130 4.58 G-100N3 2410 x 930 x 1540 1020
APP-120GF WP6D152E200 120 150 132 165 6 105"130 6.75 G-120N3 2420 x 930 x 1540 1200
APP-150GF WP6D167E200 150 188 165 206 6 105130 6.75 G-150N3 2858 x 1167 x 1800 2386
APP-160GF WP10D200E200 160 200 176 220 6 126*130 9.7 G-160N3 2858 x 1167 x 1800 1882
APP-180GF WP10D238E200 180 225 198 248 6 108*136 9.7 G-180N3 2858 x 1167 x 1800 2052
APP-200GF WP10D264E200 200 250 220 275 6 126*130 9.7 G-200N3 2858 x 1167 x 1800 2072
APP-250GF WP10D320E200 250 313 275 344 6 126130 9.7 G-250N3 2980%1200*1855 2072
APP-300GF WP12D353E200 300 375 330 413 6 126155 11.59 G-300N3 2980 x 1240 x 1590 2801
APP-320GF WP13D385E200 320 400 352 440 6 1277165 12.54 G-320N3 3150%1100*1550 2801
APP-350GF WP13D405E200 350 438 385 481 6 127165 12.54 G-350N3 3000*1100*1700 3200
APP-500GF 6M33D633E200 500 625 550 688 8 1507185 19.6 G-500N3 3500 x 1400 x 1780 4000
APP-550GF 6M33D670E200 550 688 605 756 8 150185 19.6 G-550N3 3600 x 1580 x 1850 5200
APP-640GF 8M33D800E200 640 800 704 880 8 150*185 26.14 G-640N3 4600 x 1800 x 2300 6000
APP-640GF 12M26D792E200 640 800 704 880 8 150*185 31.8 G-640N3 4600 x 1800 x 2300 6000
APP-700GF 8M33D890E200 700 875 770 963 8 150%185 26.14 G-700N3 4500 x 1800 x 2100 6100
APP-728GF 12M26D902E200 728 910 800 1001 8 150150 31.8 G-728N3 4500 x 1800 x 2100 6100
APP-800GF 12M26D968E200 800 1000 880 1100 8 1507185 31.8 G-800N3 4900 x 2100 x 2500 8000
APP-900GF 12M33D1108E200 900 1125 990 1238 8 1507185 39.2 G-900N3 5000 x 2000 x 2200 9600
APP-1000GF 12M33D1210E200 1000 1250 1100 1375 10 1507185 39.2 G-1000N3 5300 x 2200 x 2600 10000
APP-1120GF 12M33D1320E200 1120 1400 1232 1540 10 150185 39.2 G-1120N3 5400 x 2050 x 2500 13125
PAGE 14

## trang 9 trái
APP EFT (LAE) ARN
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
sR ——E Il HER 5 A HLA
Weichai-T3 Emission Series Generator Sets
: kw) | (vay | ew) | vay | of vat {re © Lattin (ka)
APP-30GF WP3.2D44E310 30 38 33 41 4 89792 3.17 G-30N3 1700 x 750 x 1000 900
APP-50GF WP4.1D66E310 50 63 55 69 6 105118 4.87 G-50N3 2200x750 1600 1050
APP-64GF WP4.1D84E310 64 80 704 88 6 1057118 4.87 G-64N3 2250x800 1300 1200
APP-90GF ~~ WP4.6ND120E310 90 113 99 124 6 105118 4.87 G-90N3 2100x960 x 1450 1150
APP-100GF ~~ WP4.6ND138E310 100 125 110 138 6 108125 6.75 G-100N3 2300 x800% 1300 1500
APP-120GF ~~ WP4.6ND148E310 120 150 132 165 6 105130 6.75 G-120N3 2400x930x 1540 1680
APP-150GF WP7D185E310 150 188 165 206 6 108136 7.47 G-150N3 2400x970x 1500 2100
APP-180GF WP7D240E310 180 225 198 248 6 108136 7.47 G-180N3 ~~ 2550x 1060x1530 1800
APP-200GF WP7D264E310 200 250 220 275 6 1087136 7.47 G-200N3 ~~ 3100x1050x 1750 2750
APP-240GF WP10D288E350 240 300 264 330 6 126130 9.7 G-240N3 ~~ 3100x 1050x1750 3000
APP-260GF WP10D320E350 260 325 286 358 6 1267130 9.7 G-260N3 ~~ 3200x 1150x1750 3000
APP-300GF WP13D385E310 300 375 330 413 6 127°165 12.54 G-300N3 ~~ 3100x 1150x1600 2650
APP-350GF WP13D440E310 350 438 385 481 6 127°165 12.54 G-350N3 ~~ 3300x 1250x1850 3500
APP-400GF WP13D490E310 400 500 440 550 6 127°165 12.54 G-400N3 ~~ 3200x1150 1880 3300
APP-500GF 6M33D633E310 500 625 550 688 6 1507185 19.6 G-500N3 ~~ 3800x 1600x2050 3600
APP-600GF 6M33D725E310 600 750 660 825 6 1507185 19.6 G-600N3 ~~ 3800x 1600x2050 4200
APP-640GF 8M33DBO0E310 640 800 704 880 6 1507185 26.14 G-640N3 ~~ 4600x 1800x2300 6000
APP-730GF 8M33D895E310 730 913 803 1004 6 1507185 26.14 G-730N3  4500x 1800x2100 6100
APP-800GF 8M33D975E310 800 1000 880 1100 6 150185 26.14 G-800N3 ~~ 4900x2100x2500 8000
APP-900GF ~~ 12M33D1108E310 900 1125 990 1238 10 1507185 39.2 G-900N3 ~~ 5000x 2000x2200 9600
APP-1000GF ~~ 12M33D1240E310 1000 1250 1100 1375 10 150°185 39.2 G-1000N3 ~~ 5100x 2000x2600 9800
APP-1100GF ~~ 12M33D1320E310 1100 1375 1210 1513 12 1507185 39.2 G-1100N3 ~~ 5100x2080x2500 9900
APP-1200GF ~~ 12M33D1500E310 1200 1500 1320 1650 12 150°185 52.3 G-1200N3 ~~ 5400x 2200x2600 11000
APP-1200GF ~~ 16M33D1530E310 1200 1500 1320 1650 12 1507185 52.3 G-1200N3 ~~ 5400x 2200x2600 11000
APP-1400GF ~~ 16M33D1680E310 1400 1750 1540 1925 12 1507185 52.3 G-1400N3 ~~ 5400x 2190x2240 10800
APP-1500GF ~~ 16M33D1800E310 1500 1875 1650 2063 12 150"185 52.3 G-1500N3 ~~ 5800x 2200x2300 11500
APP-1600GF ~~ 16M33D1980E310 1600 2000 1760 2200 12 150185 52.3 G-1600N3 ~~ 5800x 2800x3100 14000
APP-1800GF ~~ 20M33D2210E310 1800 2250 1980 2475 12 1807215 65.68 G-1800N3 ~~ 5900x 2800x3100 15700
APP-2000GF ~~ 12M55D2450E310 2000 2500 2200 2750 12 180215 65.65 G-2000N3 ~~ 6200x 2600x2800 14000
APP-2200GF ~~ 12M55D2700E310 2200 2750 2420 3025 12 1807215 65.65 G-2200N3 ~~ 6200x 2600x2800 14000
APP-2400GF ~~ 12M55D2900E310 2400 3000 2640 3300 12 1807215 87.5 G-2400N3 ~~ 6500x 2600x2300 12500
APP-2800GF ~~ 12M55D3300E310 2800 3500 3080 3850 18 1807215 87.5 G-2800N3 6000x2900 x 3000 15000
PAGE 17

## trang 9 phải
APP #8F1 (LE) HRA
P O W E R ANPUHEAVY INDUSTRY (SHANDONG) CO., LTD.
Powered By:
CUMMINS engine
HXRARIZBILA
WATER-COOLED DIESEL GENERATOR SETS
» 275~2063kVA hh ile
iu H | HEH WE i IH
uy " le Bi fe ; 3 Pe as {li <
i S . a 1 Sr — \ A hh i i a :
PAGE 18

## trang 10 trái
APP £4Fx (LE) ARRAS

P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.

BKB --E || HEB RSI Raid

CCEC-T2 Emission Series Generator Sets

Genset’s model Engnemodel [rw Tova] of vat a) © Generator LxWxH (mm a)
APP-200GF MTA11-G2 200 250 220 275 6 125147 10.8 G-200N3 3000°1050*1750 2700
APP-250GF MTA11-G3 250 313 280 350 6 125°147 10.8 G-250N3 3000°1050*1750 2700
APP-200GF NT855-GA 200 250 220 275 6 140152 14 G-200N3 300010501750 2600
APP-200GF NTA855-G1 200 250 220 275 6 140152 14 G-200N3 3000*1050*1750 2700
APP-220GF NTA855-G1A ~~ 220 275 250 313 6 140152 14 G-220N3 310071050*1750 2900
APP-250GF NTA855-G1B ~~ 250 313 280 350 6 140152 14 G-250N3 3100*1050*1750 2950
APP-250GF NTA855-G2 250 313 280 350 6 140152 14 G-250N3 3100°1050*1750 2900
APP-280GF NTA855-G2A ~~ 280 350 300 375 6 140152 14 G-280N3 3200°1050*1750 3000
APP-280GF NTA855-G4 280 350 300 375 6 140152 14 G-280N3 310010501750 3000
APP-300GF NTAAB55-G7 ~~ 300 375 350 438 6 1407152 14 G-300N3 3100°1050*1750 3000
APP-300GF KTA19-G2 300 375 350 438 6 159159 19 G-300N3 3300*1400*1970 3400
APP-350GF KTA19-G3 350 438 400 500 6 159159 19 G-350N3 3300°1400°1970 3700
APP-400GF KTA19-G3A 400 500 450 563 6 159159 19 G-400N3 330014001970 3700
APP-400GF KTA19-G4 400 500 450 563 6 159159 19 G-400N3 3300°1400°1970 3900
APP-450GF KTAA19-G5 450 563 500 625 6 159159 19 G-450N3 330014001970 3900
APP-460GF KTAA19-G6 460 575 500 625 6 159159 19 G-460N3 3600°1500°2000 4200
APP-460GF KTA19-G8 460 575 500 625 6 159159 19 G-460N3 360071500°2000 4200
APP-500GF KTAA19-G6A ~~ 500 625 550 688 6 159159 19 G-500N3 3600°1500°2000 4800
APP-500GF KTAA19-G7 500 625 550 688 6 159159 19 G-500N3 3600°1500°2000 4800
APP-500GF KTA38-G 500 625 550 688 12 159159 38 G-500N3 4300*1700°2350 6500
APP-560GF KT38-GA 560 700 600 750 12 159159 38 G-560N3 430017002350 7000
APP-600GF KTA38-G2 600 750 650 813 12 159159 38 G-60ON3 4300*1700°2350 7500
APP-650GF KTA38-G2B 650 813 700 875 12 159*159 38 G-650N3 450018002350 8000
APP-700GF KTA38-G2A 700 875 750 938 12 159159 38 G-700N3 4500*1800°2350 8200
APP-800GF KTA38-G5 800 1000 880 1100 12 159159 38 G-800N3 4500*1800*2350 8800
APP-900GF KTA38-G9 900 1125 1000 1250 12 159159 38 G-900N3 450018002350 9200
APP-900GF KTA50-G3 900 1125 1000 1250 16 159159 50 G-900N3 570022802500 10500
APP-1100GF KTA50-G8 1100 1375 1200 1500 16 159159 50 G-1100N3 5700'2280'2500 11500
APP-1100GF KTA50-GS8 1100 1375 1200 1500 16 1597159 50 G-1100N3 5700"2280'2500 11500
APP-1400GF KTAS0-G15X ~~ 1400 1750 1500 1875 16 159159 50 G-1400N3 5700'2280'2500 12500
APP-1500GF KTA50-G16B ~~ 1500 1875 1650 2063 16 159159 50 G-1500N3 5700"2280°2500 12500

PAGE 17

## trang 10 phải
APP =8Fx (LAE) HRA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
BEXERAR--E Il HE R51 AZ Bild
CCEC-T3 Emission Series Generator Sets
g KvA) | kw) | (kva) of vat (mm) (L) | LxWxH (mm) (kg)
APP-200GF QSNT-G6 200 250 220 275 6 140°152 14 G-200N3 3000*1050*1750 2600
APP-220GF QSNT-G7 220 275 250 313 6 140152 14 G-220N3 3000*1050*1750 2700
APP-250GF QSNT-G1 250 313 280 350 6 140°152 11 G-250N3 3000*1050*1750 2700
APP-280GF QSNT-G2 280 350 310 388 6 140°152 14 G-280N3 3100*1050*1750 3000
APP-320GF QSNT-G3 320 400 350 438 6 140°152 14 G-320N3 3100*1050*1750 3000
APP-360GF QSK19-G14 360 450 400 500 6 159159 19 G-360N3 330014001970 3400
APP-364GF QSK19-G15 364 455 400 500 6 159*159 19 G-364N3 3300*1400*1970 3400
APP-360GF QSNT-G4X 360 450 400 500 6 140*152 14 G-360N3 3100*1050*1750 3200
APP-400GF QSK19-G16 400 500 440 550 6 159159 19 G-400N3 3300*1400*1970 3400
APP-400GF QSK19-G13 400 500 450 563 6 159159 19 G-400N3 3600*1400*1970 3900
APP-450GF KTA19-G8E 450 563 510 638 6 159°159 19 G-450N3 3600*1400*1970 3900
APP-460GF QSK19-G12 460 575 505 631 6 159159 19 G-460N3 3600*1500*2000 4200
APP-455GF QSK19-G17 455 569 500 625 6 159159 19 G-455N3 3600*1500*2000 4200
APP-470GF QSK19-G6 470 588 520 650 6 159159 19 G-470N3 3600*1500*2000 4200
APP-500GF KTA19-G8A 500 625 555 694 6 159*159 19 G-500N3 3600*1500*2000 4800
APP-509GF QSK19-G18 509 636 560 700 6 159159 19 G-509N3 3600*1500*2000 4800
APP-520GF QSK19-G4 520 650 570 713 6 159159 19 G-520N3 3600*1500*2000 4800
APP-545GF KTA19-G9A 545 681 600 750 6 159°159 19 G-545N3 3600*1500*2000 5000
APP-600GF QSK19-G11X / / 600 750 6 159°159 19 G-600N3 3600*1500*2000 5000
APP-550GF QSK19-G11 550 688 600 750 6 159°159 19 G-550N3 3600*1500*2000 5000
APP-545GF QSK19-G19 545 681 600 750 6 159159 19 G-545N3 3600*1500*2000 5000
APP-600GF QSK38-G8 600 750 660 825 12 159159 38 G-600N3 430017002350 6500
APP-600GF QSK19-G20 600 750 660 825 6 159*159 19 G-600N3 3600*1500*2000 5200
APP-650GF QSK38-G7 650 813 710 888 12 159159 38 G-650N3 4500*1800*2350 8000
APP-650GF KTA38-G2E 650 813 700 875 12 1597159 38 G-650N3 450018002350 8000
APP-655GF QSK19-G21 655 819 720 900 6 1597159 19 G-655N3 3600*1500*2000 5200
APP-728GF QSK38-G6 728 910 800 1000 12 159*159 38 G-728N3 450018002350 8000
APP-750GF KTA38-G5E 750 938 800 1000 12 159°159 38 G-750N3 450018002350 8500
APP-727GF QSK38-G9 727 909 800 1000 12 1597159 38 G-727N3 450018002350 8500
APP-806GF QSK38-G1 806 1008 887 1109 12 159159 38 G-806N3 450018002350 8500
APP-800GF QSK38-G10 800 1000 880 1100 12 159*159 38 G-800N3 450018002350 9000
APP-850GF KTA38-G7E 850 1063 900 1125 12 159159 38 G-850N3 4500*1800*2350 9000
APP-915GF QSK38-G2 915 1144 1007 1259 12 1597159 38 G-915N3 450018002350 9000
APP-900GF KTA38-GOE 900 1125 1000 1250 12 159159 38 G-900N3 450018002350 9000
APP-909GF QSK38-G11 909 1136 1000 1250 12 159*159 38 G-909N3 450018002350 9000
APP-1000GF KTA50-G3E 1000 1250 1100 1375 16 159159 50 G-1000N3 570022802500 11000
APP-1000GF QSK38-G5 1000 1250 1100 1375 12 159°159 38 G-1000N3 450018002350 9000
APP-1018GF QSK38-G12 1018 1273 1120 1400 12 159159 38 G-1018N3 450018002350 9000
APP-1080GF QSK38-G19 1080 1350 1200 1500 12 159*159 38 G-1080N3 450018002350 9000
APP-1100GF KTA50-G7E 1100 1375 1200 1500 16 159°159 50 G-1100N3 570022802500 11500
APP-1120GF QSK38-G13 1120 1400 1232 1540 12 159°159 38 G-1120N3 450018002350 9500
APP-1200GF KTA50-G8E 1200 1500 1300 1625 16 159159 50 G-1200N3 570022802500 11500
APP-1218GF QSK38-G14 1218 1523 1340 1675 12 1597159 38 G-1218N3 4500*1800*2350 10000
APP-1280GF QSK38-G15 1280 1600 1405 1756 12 159159 38 G-1280N3 4500*1800'2350 10000
APP-1340GF KTA50-G15A 1340 1675 1500 1875 16 1597159 50 G-1340N3 570022802500 12000
APP-1500GF KTA50-G16A 1500 1875 1600 2000 16 159159 50 G-1500N3 570022802500 12500
PAGE 18

## trang 11 trái
APP #46Fx (LE) ARAN
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
APP DCEC & Powered By:
- CUMMINS engine

AREER ZK BHA

[id WATER-COOLED DIESEL GENERATOR SETS

4» 24~550kVA vw /

IS [4 a WNP Wl AE a . N 1

= : \ =) . : 3 i :

A i = | iy f | B oy ll x

211 -

PAGE 19

## trang 11 phải
APP &4Fx (LAE) HRA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
FRREART--E || HER 5 ZK HLA
DCEC-T2 Emission Series Generator Sets
AE HE ETH {3 - MAR NEES
dedi fs os did o.. KvA) | kw) | (kva) of vat (mm) (L) | LxWxH (mm) (kg)
APP-17GF 4B3.9-G11 17 21 19 24 4 1027120 3.9 N-17N3 16507201200 700
APP-22GF 4B3.9-G1 22 28 24 30 a 1027120 3.9 N-22N3 1650*720*1200 700
APP-22GF 4B3.9-G2 22 28 24 30 4 1027120 3.9 N-22N3 16507201200 700
APP-25GF 4B3.9-G12 25 31 27 34 4 102°120 3.9 N-25N3 1650*720*1200 700
APP-32GF 4BT3.9-G1 32 40 35 44 4 1027120 3.9 N-32N3 1700*720*1200 800
APP-32GF 4BT3.9-G2 32 40 35 44 4 102120 3.9 N-32N3 17007201200 800
APP-45GF 4BTA3.9-G2 45 56 50 63 a 1027120 3.9 N-45N3 1800*750*1200 950
APP-64GF 4BTA3.9-G11 64 80 72 90 4 102120 39 N-64N3 18508001300 1000
APP-76GF 4BTA3.9-G13 76 95 84 105 4 1027120 3.9 N-76N3 18508001300 1000
APP-75GF 6BT5.9-G1 75 94 82 103 6 1027120 5.9 N-75N3 2250*800*1300 1250
APP-75GF 6BT5.9-G2 75 94 82 103 6 1027120 5.9 N-75N3 2250*800*1300 1250
APP-80GF 4BTAA3.9-G3 80 100 88 110 a4 1027120 3.9 N-80N3 2250*800*1300 1250
APP-92GF 6BTA5.9-G2 92 115 100 125 6 1027120 5.9 N-92N3 2300*800*1300 1300
APP-108GF 6BTAA5.9-G2 108 135 116 145 6 102120 5.9 N-108N3 2300*830*1300 1350
APP-120GF 6BTAA5.9-G12 120 150 132 165 6 1027120 5.9 N-120N3 2300*830*1300 1350
APP-145GF 6CTA8.3-G1 145 181 160 200 6 114*135 8.3 N-145N3 2400*970*1500 1600
APP-145GF 6CTA8.3-G2 145 181 160 200 6 1147135 8.3 N-145N3 2400"970*1500 1600
APP-160GF 6CTAAB.3-G2 160 200 172 215 6 114*135 8.3 N-160N3 2400*970*1500 1700
APP-200GF 6CTAAB.3-G9 / / 200 250 6 1147135 8.3 N-200N3 2400*970*1500 1700
APP-200GF 6LTAA8.9-G2 200 250 211 264 6 114*145 8.9 N-200N3 2600*970*1500 2000
APP-200GF 6LTAA8.9-G3 200 250 220 275 6 114*145 8.9 N-200N3 2600*970*1500 2000
APP-216GF 6LTAA9.5-G3 216 270 240 300 6 114145 9.5 N-216N3 2800*970*1600 2300
APP-256GF 6LTAA9.5-G1 256 320 280 350 6 114*145 9.5 N-256N3 2800*970*1600 2300
APP-310GF 6ZTAA13-G3 310 388 340 425 6 130163 13 N-310N3 2900*1200*1750 2800
APP-350GF 6ZTAA13-G2 350 438 380 475 6 130163 13 N-350N3 2900*1200*1750 2900
APP-350GF 6ZTAA13-G4 350 438 380 475 6 114145 13 N-350N3 2900*1200*1750 3000
APP-350GF QSZ13-G2 350 438 375 469 6 1307163 13 N-350N3 3100*1250*1800 3100
APP-380GF QSZ13-G3 380 475 400 500 6 1307163 13 N-380N3 310012501800 3100
APP-400GF QSZ13-G10 400 500 440 550 6 130163 13 N-400N3 3200*1500*1900 3600
FREE | Hs R52 BHA
DCEC-T3 Emission Series Generator Sets
i gs FHIE hE AE HETR HE= 5 HE RF AER
dbs i bsdtipiai KvA) | (kw) | (kva) of vat (mm) (L) LxWxH (mm) (kg)
APP-20GF QSB3.9-G31 20 25 22 28 4 1027120 3.9 G-20N3 1700*700*1200 660
APP-30GF QSB3.9-G33 3070 sa ss 4 4 1027120 3.9 G-30N3 1700*700*1200 700
APP-50GF QSB3.9-G35 50 63 55 69 4 1027120 3.9 G-50N3 1800*700*1200 800
APP-48GF QSB3.9-G2 48 60 56 70 4 1027120 3.9 G-48N3 1800*750*1200 950
APP-64GF QSB3.9-G3 64 80 72 90 4 1027120 3.9 G-64N3 1850*800"1300 1000
APP-70GF QSB3.9-G37 70 88 75 94 4 102*120 3.9 G-70N3 1850*800*1300 1000
APP-80GF QSB3.9-G39 80 100 88 110 4 1027120 3.9 G-80N3 18508001300 1000
APP-80GF QSB5.9-G2 80 100 88 110 6 1027120 5.9 G-80N3 2300*800*1300 1300
APP-90GF QSB5.9-G30 90 113 100 125 6 1027120 5.9 G-90N3 2300*800*1300 1300
APP-100GF QSB5.9-G3 100 125 112 140 6 1027120 5.9 G-100N3 2300*800*1300 1300
APP-100GF QSB5.9-G31 100 125 120 150 6 102*120 5.9 G-100N3 2300*800*1300 1300
APP-120GF QSB5.9-G33 120 150 132 165 6 1027120 5.9 G-120N3 2300*800*1300 1300
APP-120GF QSB6.7-G3 120 150 132 165 6 107*124 6.7 G-120N3 2400*970*1500 1600
APP-144GF QSB6.7-G4 144 180 160 200 6 107*124 6.7 G-144N3 2400*970*1500 1600
APP-150GF QSB6.7-G32 150 188 165 206 6 1077124 6.7 G-150N3 2400*970*1500 1600
APP-180GF QSB6.7-G31 180 225 200 250 6 1077124 6.7 G-180N3 2550*1000*1500 1700
APP-180GF QSL8.9-G2 180 225 200 250 6 11471445 8.9 G-180N3 2600*970*1500 2000
APP-180GF QSL8.9-G3 180 225 200 250 6 1141445 8.9 G-180N3 2600*970*1500 2000
APP-200GF QSL8.9-G4 200 250 220 275 6 114*144.5 8.9 G-200N3 2600*970*1500 2000
APP-200GF QSL8.9-G34 200 250 220 275 6 114*144.5 8.9 G-200N3 2600*970*1500 2000
APP-230GF QSL8.9-G33 230 288 250 313 6 11471445 8.9 G-230N3 2600*970*1500 2000
APP-256GF QSL8.9-G30 256 320 280 350 6 114*1445 8.9 G-256N3 2600970*1500 2000
APP-288GF QSZ13-G6 288 360 320 400 6 130"163 13 G-288N3 2900*1200*1750 2800
APP-320GF QSZ13-G7 320 400 360 450 6 130163 13 G-320N3 2900"1200*1750 2900
APP-360GF QSZ13-G5 360 450 400 500 6 130*163 13 G-360N3 2900*1200*1750 2900
PAGE 20

## trang 12 trái
APP EFL (LE) HARA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
—
Powered By:
-N BN MTU engine

Fh RI BPA
WATER-COOLED DIESEL GENERATOR SETS P a.
» 825~3800kVA OO foe >S

\ (Jf Fob sR / ’ a ra 3 i \ Rie

ER, SAGGAAT FJ 7H Vi RS \

PAGE 21

## trang 12 phải
APP Z4FT (LAE) ARNE
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
Fh R5I ZEA
MTU Series Generator Sets

¥ (KVA) | (kw) | (kva) | of vat (mm) (L) LxWxH (mm) (kg)
APP-600GF 12V2000G65 ~~ 600 750 660 825 12 1307150 23.88 G-600N3 4500'21002080 6200
APP-800GF 16V2000G25 ~~ 800 1000 880 1100 16 130150 31.84 G-800N3 450021002080 7000
APP-880GF 16V2000G65 ~~ 880 1100 968 1210 16 1307150 31.84 G-880N3 4500'2100'2080 7200
APP-1000GF 18V2000G65 ~~ 1000 1250 1100 1375 18 130150 35.28 G-1000N3 4600'21002300 8100
APP-1100GF 18V2000G26F ~~ 1100 1375 1210 1513 18 135156 40.2 G-1100N3 3960*1835'2260 8400
APP-1100GF 18V2000G76F ~~ 1100 1375 1210 1513 18 135156 40.2 G-1100N3 3960'1835'2260 8400
APP-1360GF 12V4000G23 ~~ 1360 1700 1496 1870 12 1707210 57.2 G-1360N3 3960'1835'2260 12500
APP-1500GF 12V4000G63 ~~ 1500 1875 1650 2063 12 170210 57.2 G-1500N3 3980°1845'2270 13200
APP-1800GF 16V4000G23 ~~ 1800 2250 1980 2475 16 170210 76.3 G-1800N3 479018452270 15800
APP-2000GF 16V4000G63 ~~ 2000 2500 2200 2750 16 170210 76.3 G-2000N3 5450*1845'2560 16600
APP-2200GF 20V4000G23 ~~ 2200 2750 2420 3025 20 1707210 95.4 G-2200N3 5650*1900'2650 19200
APP-2400GF 20V4000G63 ~~ 2400 3000 2640 3300 20 1707210 95.4 G-2400N3 5700*1950'2700 20200
APP-2600GF 20V4000G63L ~~ 2600 3250 2860 3575 20 170210 95.4 G-2600N3 5750°1980'2750 21300
APP-1200GF ~~ 12V4000G14RF 1200 1500 1320 1650 12 170210 57.2 G-1200N3 3960°1835'2260 12500
APP-1360GF 12V4000G14F ~~ 1360 1700 1496 1870 12 170210 57.2 G-1360N3 396018352260 12500
APP-1360GF 12V4000G74F ~~ 1360 1700 1496 1870 12 1707210 57.2 G-1360N3 3960°1835'2260 12500
APP-1500GF 12V4000G24F ~~ 1500 1875 1650 2063 12 170210 57.2 G-1500N3 3980°1845'2270 13200
APP-2000GF 12V4000G84F ~~ 2000 2500 2200 2750 12 170210 76.3 G-2000N3 398018452270 16600
APP-1720GF 16V4000G14F ~~ 1720 2150 1892 2365 16 170210 76.3 G-1720N3 4790°1845'2270 15800
APP-1720GF 16V4000G74F ~~ 1720 2150 1892 2365 16 170210 76.3 G-1720N3 479018452270 15800
APP-2000GF 16V4000G24F ~~ 2000 2500 2200 2750 16 1707210 76.3 G-2000N3 5450*1845'2560 16600
APP-2000GF 16V4000G84F ~~ 2000 2500 2200 2750 16 170210 76.3 G-2000N3 5450*1845'2560 16600
APP-2200GF ~~ 20V4000G14F 2200 2750 2420 8025 20 170210 95.4 G-2200N3 5650°1900"2650 19200
APP-2200GF ~~ 20V4000G64F 2200 2750 2420 3025 20 170210 95.4 G-2200N3 5650"1900'2650 19200
APP-2400GF ~~ 20V4000G24F 2400 3000 2640 3300 20 1707210 95.4 G-2400N3 570019502700 20200
APP-2500GF ~~ 20V4000G74F 2500 3125 2750 3438 20 1707210 95.4 G-2500N3 5700*1950'2700 20200
APP-2600GF ~~ 20V4000G34F ~~ 2600 3250 2860 3575 20 170210 95.4 G-2600N3 5750*1980*2750 21300
APP-2600GF ~~ 20V4000G84F 2600 3250 2860 3575 20 170210 95.4 G-2600N3 5750°1980'2750 21300
APP-2800GF ~~ 20V4000G94F 2800 3500 3080 3850 20 170210 95.4 G-2800N3 57501980'2750 21300

PAGE 22

## trang 13 trái
APP #46Fx (LE) ARAN
P O W E R  ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.

APP - Powered By:

= €3 Perkins engine
IER KBE
PERKINS SERIES
WATER-COOLED DIESEL GENERATOR SETS
» 10~2500kVA
\,

Te pw ER a /
fi \) | CRE 7 Wh

3 gh tt II << fy % A wo SSN n \ 4

§ —————

PAGE 23

## trang 13 phải
APP #8FL (LE) HRA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
HERI ZBHA
Perkins Series Generator Sets
3 (KVA) | (kw) | (kva) of vat (mm) (L) LxWxH (mm) (kg)
APP-7GF 403A-11G1 7 9 8 10 3 77°81 1.131 G-7N3 14007500*1000 400
APP-10GF 403A-15G1 10" B20 Biz is 3 77°81 1.131 G-10N3 1400*500*1000 450
APP-12GF 403A-15G2 12 15 13 16 3 77°81 1.131 G-12N3 14007500*1000 450
APP-16GF 404A-22G1 16 20 18 23 4 847100 2.216 G-16N3 1500500*1100 500
APP-22GF 404D-22TG 22 28 24 30 4 74100 2.2 G-22N3 16005001100 550
APP-24GF 1103A-33G 24 30 26 33 3 105127 3.3 G-24N3 1600*500*1200 600
APP-36GF 1103A-33TG1 36 45 40 50 3 105127 3.3 G-36N3 17007500*1200 650
APP-48GF 1103A-33TG2 48 60 53 66 3 105127 3.3 G-48N3 1700*500*1200 700
APP-52GF 1104A-44TG1 52 65 58 73 4 105*127 4.4 G-52N3 2000*600*1200 950
APP-64GF 1104C-44TAG1 64 80 70 88 4 105127 4.4 G-64N3 20006001200 1050
APP-64GF 1104A-44TG2 64 80 70 88 4 105*127 4.4 G-64N3 20006001200 1100
APP-80GF 1104C-44TAG2 80 100 88 110 4 105127 4.4 G-80N3 20006001200 1150
APP-108GF 1106A-70TG1 108 135 120 150 6 105*135 7 G-108N3 24006001400 1300
APP-120GF 1106A-70TAG2 120 150 132 165 6 1057135 7 G-120N3 2400600" 1400 1500
APP-144GF 1106A-70TAG3 ~~ 144 180 160 200 6 105*135 7 G-144N3 2400600*1400 1600
APP-160GF 1106A-70TAG4 160 200 176 220 6 105135 7 G-160N3 2400600" 1400 1600
APP-160GF ~~ 1206A-E70TTAG1 160 200 176 220 6 105*135 7 G-160N3 2600*800*1600 1800
APP-180GF ~~ 1206A-E70TTAG2 180 225 200 250 6 105135 7 G-180N3 26008001600 1900
APP-200GF ~~ 1206A-E70TTAG3 200 250 220 275 6 105*135 7 G-200N3 2600*800*1600 2000
APP-240GF ~~ 1706A-E93TAG1 240 300 264 330 6 115°149 9.3 G-240N3 28008001600 2400
APP-280GF ~~ 2206C-E13TAG2 280 350 320 400 6 130157 12.5 G-280N3 3200"800*1800 2800
APP-320GF ~~ 2206C-E13TAG3 320 400 360 450 6 130157 12.5 G-320N3 32008001800 2800
APP-320GF ~~ 2206D-E13TAG3 320 400 360 450 6 145183 12.5 G-320N3 32008001800 2800
APP-360GF ~~ 2506C-E15TAG1 360 450 396 495 6 137171 15 G-360N3 34008001800 3000
APP-400GF ~~ 2506C-E15TAG2 400 500 440 550 6 137171 15 G-400N3 3400800*1800 3600
APP-400GF ~~ 2506D-E15TAG2 400 500 440 550 6 137171 15.2 G-400N3 34008001800 3600
APP-480GF ~~ 2806D-E18TAGIA 480 600 528 660 6 145183 18.1 G-480N3 3600*800*1850 3800
APP-473GF ~~ 2806C-E18TAGIA 473 591 520 650 6 145183 18.1 G-473N3 3600°800*1850 3800
APP-520GF ~~ 2806A-E18TAG2 520 650 572 715 6 145183 18.1 G-520N3 3600*800*1850 4200
APP-560GF ~~ 280BA-E18TTAG4 560 700 616 770 6 145183 18.1 G-560N3 36008001850 4500
APP-600GF ~~ 2806A-E18TTAG5 600 750 660 825 6 145183 18.1 G-600N3 38008001850 4800
APP-600GF 4006-23TAG2A 600 750 660 825 6 160190 229 G-60ON3 4000*1000*1950 5500
APP-640GF 4006-23TAG3A 640 800 704 880 6 1607190 229 G-640N3 4000*1000*1950 5800
APP-728GF 4008TAG1A 728 910 801 1001 8 160*190 30.561 G-728N3 4200*1000*1950 6500
APP-800GF 4008TAG2 800 1000 880 1100 8 1607190 30.561 G-800N3 42001000°1950 6800
APP-900GF 4008-30TAG3 ~~ 900 1125 1000 1250 8 160190 30.561 G-900N3 4200*1000*1950 7300
APP-1000GF ~~ 4012-46TWG2A 1000 1250 1100 1375 12 160190 45.842 G-1000N3 4800*1400"2350 9000
APP-1080GF ~~ 4012-46TWGBA 1080 1350 1200 1500 12 160190 45.842 G-1080N3 4800'1400'2350 9500
APP-1200GF ~~ 4012-46TAG2A 1200 1500 1320 1650 12 1607190 45.842 G-1200N3 4800140072350 10000
APP-1364GF ~~ 4012-46TAG3A 1364 1705 1500 1875 12 160*190 45.842 G-1364N3 4800°1400'2350 11000
APP-1480GF 4016TAG1A 1480 1850 1628 2035 16 1607190 61.123 G-1480N3 5400%1600'2500 12000
APP-1600GF 4016-61TRG2 ~~ 1600 2000 1760 2200 16 160190 61.123 G-1600N3 5400*1600'2500 13000
APP-1600GF 4016TAG2A 1600 2000 1760 2200 16 1607190 61.123 G-1600N3 5400%1600'2500 13000
APP-1800GF 4016-61TRG3 ~~ 1800 2250 2000 2500 16 160190 61.123 G-1800N3 5400*1600'2500 14000
PAGE 24

## trang 14 trái
APP #8Fx (LE) ARNE
P O W E R ANPUHEAVY INDUSTRY (SHANDONG) CO., LTD.
Tr
APP-V. SE
VOLVO :
PENTA engine
OT fu @
XRIXRI BIA
WATER-COOLED DIESEL GENERATOR SETS
» 96~770kVA A.
7 i
V4 a
IIE lO wired. (ke
PAGE 25

## trang 14 phải
nr 3 =
APP w45Ex (LF) ARNT
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
XR Rix--E y 2k:
XR RX—-E || HERS ZB HA
Volvo-T2 Emission Series Generator Sets
DALE iS 8 FREE LES AE ETE HEE “ HLA R ~F MAES
MARS ZHHS Prime power | Standby Power | Number | Bore stroke ratio | Displacement | ax # Overall size Weight
Genset’s model Engine model wa | row [ova of vat (mm) L | enerator Lx W x H (mm) (ka)
APP-70GF 4TAD530GE 70 88 77 96 4 108*130 4.76 G-70N3 2100 x 750 x 1320 1030
APP-80GF TAD531GE 80 100 88 110 6 108130 4.76 G-80N3 2100 x 750 x 1320 1150
APP-100GF TAD532GE 100 125 110 138 6 108*130 4.78 G-100N3 2200 x 870 x 1450 1200
APP-150GF TAD732GE 150 188 165 206 6 1087130 7.15 G-150N3 2520 x 1060 x 1530 1700
APP-160GF TAD733GE 160 200 176 220 6 108*130 7.15 G-160N3 2500 x 1000 x 1600 1800
APP-200GF TAD734GE 200 250 220 275 6 108130 12.13 G-200N3 2600 x 1100 x 1530 1950
APP-250GF TAD1341GE 250 313 275 344 6 131*158 16.12 G-250N3 3200 x 1150 x 1750 3000
APP-280GF TAD1342GE 280 350 308 385 6 1317150 12.3 G-280N3 3150 x 1050 x 1430 2400
APP-300GF TAD1343GE 300 375 330 413 6 131*150 12.3 G-300N3 3600 x 1200 x 2000 3200
APP-330GF TAD1344GE 330 413 363 454 6 1317150 12.13 G-330N3 3100 x 1150 x 1600 2650
APP-360GF TAD1345GE 360 450 396 495 6 144*165 16.12 G-360N3 3150 x 1050 x 1430 2600
APP-400GF TAD1641GE 400 500 440 550 6 144165 16.12 G-400N3 3200 x 1150 x 1880 3300
APP-450GF TAD1642GE 450 563 495 619 6 144*165 16.12 G-450N3 3300 x 1150 x 1880 3500
APP-500GF TAD1643GE 500 625 550 688 6 144165 16.12 G-500N3 3350 x 1350 x 1950 3600
APP-500GF TWD1643GE 500 625 550 688 6 1447165 16.12 G-500N3 3300 x 1200 x 1850 3600
XR x
XR RiX--E ll HER 5 AZ BHA
Volvo-T3 Emission Series Generator Sets
ep ah a FHF mA E IE EET H= | N HUE RF MAES
MARS RHE Prime power | Standby Power | Number | Bore stroke ratio | Displacement | Sinai Overall size " Weight
Genset's model | Engine model va | ow Tava] of vat | (mm) i) enerator LxWxH (mm) (kg)
APP-70GF TAD550GE 70 88 77 96 6 108130 4.76 G-70N3 2000 x 950 x 1500 1200
APP-80GF TAD551GE 80 100 88 110 6 108130 4.76 G-80N3 2100 x 960 x 1450 1150
APP-100GF TAD750GE 100 125 110 138 6 108130 4.76 G-105N3 2300 x 800 x 1377 1400
APP-120GF TAD751GE 120 150 132 165 6 108130 7.15 G-120N3 2550 x 1000 x 1600 1600
APP-150GF TAD752GE 150 188 165 206 6 108130 7.15 G-150N3 2500 x 1000 x 1600 1550
APP-160GF TAD753GE 160 200 176 220 6 108130 7.15 G-160N3 2350 x 900 x 1650 2000
APP-200GF TAD754GE 200 250 220 275 6 108130 7.15 G-200N3 2400 x 900 x 1650 2250
APP-260GF TAD1351GE 260 325 286 358 6 1317150 12.13 G-260N3 2450 x 1000 x 1700 2500
APP-300GF TAD1352GE 300 375 330 413 6 131*150 12.13 G-300N3 3000 x 1200 x 1675 3200
APP-300GF TAD1354GE 300 375 330 413 6 1317150 12.13 G-300N3 3000 x 1200 x 1675 3500
APP-330GF TAD1355GE 330 413 363 454 6 131*150 12.13 G-330N3 3000 x 1200 x 1675 3300
APP-370GF TAD1650GE 370 463 407 509 6 1447165 16.13 G-370N3 3100 x 1310 x 1790 3350
APP-400GF TAD1651GE 400 500 440 550 6 144*165 16.13 G-400N3 3100 x 1310 x 1790 3350
APP-480GF TWD1652GE 480 600 528 660 6 144165 16.12 G-480N3 3325 x 1400 x 1940 4280
APP-520GF TWD1653GE 520 650 572 715 6 144165 16.12 G-520N3 3325 x 1400 x 1940 4300
APP-560GF TWD1645GE 560 700 616 770 6 1447165 16.12 G-560N3 3425 x 1400 x 1940 4280
PAGE 26

## trang 15 trái
APP £4Fx (LE) ARRAS
P O W E R ANPUHEAVY INDUSTRY (SHANDONG) CO., LTD.
\
QQ Powered By:
GogsoL GOOGOL engine
ee
PANG
BARI ABILA
WATER-COOLED DIESEL GENERATOR SETS
» 550~4125kVA TT
. : wir, A= - gi oti. By anid
a y iB LTATATATAT A <4 ay .
| | de ddd ddd dd 6 ar _ = NV R
PAGE 27

## trang 15 phải
APP EFL (LAE) ARN
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
EAR EZBHNA
Googol Series Generator Sets
¥ | kw) | kva) Kw) | (kva) | of vat (mm) (L) LxWxH (mm) (kg)
APP-500GF ~~ PTAAGL-EG490 400 500 440 550 6 135166 15 G-500N3 3400°1300°1650 3400
APP-563GF ~~ PTAA8V-EG575 450 563 500 625 8 135145 17 G-563N3 310014002100 3050
APP-625GF ~~ PTAABV-EG620 500 625 550 688 8 1357145 17 G-625N3 3200°1400°2100 3200
APP-700GF ~~ PTAA1OV-EG690 560 700 620 775 10 135145 21 G-700N3 340014002100 3980
APP-750GF ~~ PTAA10V-EG740 600 750 660 825 10 1357145 21 G-750N3 3550°14002100 4100
APP-800GF ~~ PTAA12V-EG815 640 800 704 880 12 135145 25 G-800N3 370018002200 4600
APP-900GF ~~ PTAA12V-EG900 720 900 800 1000 12 1357145 25 G-900N3 3700°180072200 5800
APP-1000GF ~~ PTAA16V-EG980 800 1000 880 1100 16 135145 33 G-1000N3 420022002400 6480
APP-1125GF ~~ PTAA16V-EG1120 900 1125 1000 1250 16 135145 33 G-1125N3 420022002400 6710
APP-1250GF ~~ PTAA16V-EG1225 1000 1250 1100 1375 16 135145 a3 G-1250N3 420022002400 7050
APP-1375GF ~~ PTAA20V-EG1345 1100 1375 1200 1500 20 135145 42 G-1375N3 4700'2400"2800 7880
APP-1500GF ~~ PTAA20V-EG1480 1200 1500 1320 1650 20 135145 42 G-1500N3 4800°2400'2800 8090
APP-1250GF ~~ QTAA8V-EG1230 1000 1250 1100 1375 8 185200 43 G-1250N3 480022002600 8760
APP-1375GF ~~ QTAA8V-EG1350 1100 1375 1200 1500 8 185200 43 G-1375N3 480022002600 8770
APP-1500GF ~~ QTAA8V-EG1490 1200 1500 1320 1650 8 185200 43 G-1500N3 480022002600 9030
APP-1688GF  QTAA10V-EG1670 1350 1688 1500 1875 10 1857200 54 G-1688N3 520022002850 10330
APP-1875GF ~~ QTAA10V-EG1850 1500 1875 1650 2063 10 185200 54 G-1875N3 5200'2200'2850 10570
APP-2000GF ~~ QTAA12V-EG1960 1600 2000 1760 2200 12 185200 65 G-2000N3 560026002900 11700
APP-2050GF ~~ QTAA12V-EG1990 1640 2050 1800 2250 12 185200 65 G-2050N3 5600°2600'2900 11850
APP-2250GF ~~ QTAA12V-EG2210 1800 2250 2000 2500 12 185200 65 G-2250N3 560026002900 11920
APP-2500GF ~~ QTAA16V-EG2440 2000 2500 2200 2750 16 185200 86 G-2500N3 6450°2900*3300 14890
APP-2750GF ~~ QTAA16V-EG2660 2200 2750 2400 3000 16 1857200 86 G-2750N3 660029003300 16770
APP-3000GF ~~ QTAA16V-EG2940 2400 3000 2640 3300 16 185200 86 G-3000N3 6750°2900'3300 17270
APP-3125GF  QTAA20V-EG3100 2500 3125 2750 3438 20 185200 108 G-3125N3 7400'2900'3300 20800
APP-3250GF ~~ QTAA20V-EG3200 2600 3250 2860 3575 20 185200 108 G-3250N3 7400'2900'3300 21600
APP-3375GF ~~ QTAA20V-EG3330 2700 3375 3000 3750 20 1857200 108 G-3375N3 7500°2900"3300 21600
APP-3750GF ~~ QTAA20V-EG3600 3000 3750 3300 4125 20 185200 108 G-3750N3 760029003300 21800
APP-1250GF ~~ QTA8V-EG1230D 1000 1250 1100 1375 8 1857200 43 G-1250N3 4800722002600 8760
APP-1375GF ~~ QTA8V-EG1350D 1100 1375 1200 1500 8 185200 43 G-1375N3 480022002600 8770
APP-1500GF ~~ QTA8V-EG1490 1200 1500 1320 1650 8 1857200 43 G-1500N3 4800722002600 9030
APP-1688GF ~~ QTA10V-EG1670D 1350 1688 1500 1875 10 185200 54 G-1688N3 5200'2200'2850 10330
APP-1875GF ~~ QTA10V-EG1850 1500 1875 1650 2063 10 1857200 54 G-1875N3 5200°2200'2850 10570
APP-2000GF ~~ QTA12V-EG1960D 1600 2000 1760 2200 12 185200 65 G-2000N3 5600°2600'2900 11700
APP-2050GF ~~ QTA12V-EG1990D 1640 2050 1800 2250 12 185200 65 G-2050N3 5600°2600'2900 11850
APP-2250GF ~~ QTA12V-EG2210 1800 2250 2000 2500 12 185200 65 G-2250N3 5600°2600'2900 11920
APP-2250GF ~~ QTA16V-EG2220D 1800 2250 2000 2500 16 1857200 86 G-2250N3 6100°26002900 14150
APP-2500GF ~~ QTA16V-EG2440D 2000 2500 2200 2750 16 185200 86 G-2500N3 6450'2900°3300 14890
APP-2750GF ~~ QTA16V-EG2660D 2200 2750 2400 3000 16 185200 86 G-2750N3 660029003300 16770
APP-3000GF ~~ QTA16V-EG2940 2400 3000 2640 3300 16 1857200 86 G-3000N3 675029003300 17270
APP-3000GF  QTA20V-EG2050D 2400 3000 2640 3300 20 185200 108 G-3000N3 7250*2900*3300 20500
APP-3125GF ~~ QTA20V-EG3100D 2500 3125 2750 3438 20 1857200 108 G-3125N3 740029003300 20800
APP-3250GF ~~ QTA20V-EG3200D 2600 3250 2860 3575 20 185200 108 G-3250N3 740029003300 21600
APP-3375GF ~~ QTA20V-EG3330D 2700 3375 3000 3750 20 1857200 108 G-3375N3 7500'2900*3300 21600
APP-3750GF ~~ QTA20V-EG3600 3000 3750 3300 4125 20 185200 108 G-3750N3 7600°2900'3300 21800
PAGE 28

## trang 16 trái
APP EFL (LE) HARA
P O W E R ANPUHEAVY INDUSTRY (SHANDONG) CO., LTD.
SE ——————————————
Powered By:
WEIFANG engine
———————
NS
HRS AZ BLA
WATER-COOLED DIESEL GENERATOR SETS
» 30~535kVA i
= XR IE ER i Eu |g = EET: CANE LBA NE EE "
a ; + [REEF wa p 1 = \ =
rea A CL w, Comes EL |
Pr. : a. pe . a I
PAGE 29

## trang 16 phải
nr =
APP %4Fx (LE) ARNE
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
HRI ARIA
Weifang Series Generator Sets
RFE > = FREE LES IE ETE HEE ow HUE RF MAES
MARS ZHHS Prime power | Standby Power | Number | Bore stroke ratio | Displacement | ax # Overall size Weight
Genset’s model Engine model wa | row [ova of vat (mm) L | enerator Lx W x H (mm) (ka)
APP-20GF 490D 22 28 24 30 4 907100 3.2 G-20N3 160076001000 600
APP-30GF K4100D 30 38 33 41 4 100"115 3.6 G-30N3 1600*600*1000 650
APP-30GF ZH4102D 33 41 36 45 4 1027115 3.6 G-30N3 16006001000 700
APP-50GF ZH4105ZD 50 63 56 70 4 102*115 3.6 G-50N3 1800"600%1200 750
APP-50GF R4105ZD 56 70 65 81 4 105125 4.3 G-50N3 1900*700*1500 800
APP-75GF R6105ZD 84 105 92 115 6 105"125 6.5 G-75N3 2000*700*1500 900
APP-100GF R6105AZLD 110 138 121 151 6 105*130 6.75 G-100N3 2300*700%1500 1000
APP-120GF R61051ZLD 121 151 132 165 6 105135 71 G-120N3 2300*700*1500 1100
APP-150GF R6110ZLD 155 194 165 206 6 1087135 7.5 G-150N3 2400*700%1500 1300
APP-200GF WP10 238 298 258 323 6 126130 9.7 G-200N3 2800"800*1600 1800
APP-250GF WP10 258 323 308 385 6 126*135 9.7 G-250N3 2800*800*1600 1900
APP-300GF WD618 308 385 338 423 6 1267155 9.7 G-300N3 3000"800*1600 2100
APP-400GF WP12 410 513 428 535 6 126160 12 G-400N3 3200"800*1600 2700
La » } “ 3 - go fae
Fd Ji 2 | ww wy ( B | I | a
Fry - A p= X
- LJ ” i v \ J
PAGE 30

## trang 17 trái
BRIM aES, ASMERMINGE, Hom. RRFRBERARAI IZ,
Boel: TERATHMELMBHXRA, EFEX, =, NR, ERE, KERE, £XHR
wm. BATERES,
FBRERE: BNETHRARERMNBETERL, AIERFEET0bB(A)ESR.
BonERl: SP TBHIANBEARMINE, EREHMRAELMERE,
3 - . 3 a y y g i. we “ee
Et Ed ls ran)
~~ Fev h semanas SIISEIISISINN EL = |
. -> oc A ' ; ‘ oo — | } ; :
= 0 bu mmmmmma EEE [| ad
' a n Ny R B sewmsssmeeasIIIIIEET = [0]
| | n weuszzzsszassstist | [La 2 §
ll 1 S.A
|) Rk,
” ' 2 -"
r ee : j-
PAGE 31

## trang 17 phải
There are many products in the power station series, with various structures and functions, among which mobile power statiol s and low- noise
power stations are widely used. pe
Mobile power station: Mainly used for field operations and mobile lighting, including hand-push, three-wheel, four-wheel, trailer p
automobile power station, container power station, electric engineering vehicles, etc.
Silent power station: A silent power station that meets the requirements of urban environir
70bB(A). AE
Mobile silent power station: Concentrating two functions, m ot bile and ;
I
i
o ;
| TrTrTrrsr— [ 4
I . > .
A —————— 3 FES. oe \ lL) |
. aT . . - TE. ~*~ L .
—— . ] CRI hg | ; i
; al JN aa " 3 Bmax A enc. ETRE ph
« Lal a a _Lo . vi wy - - - .
Hs Epa
Am LL].
\ EEsssssssses Ssssssssm==- Ee OLS LP, P a Beato
3 —
o oa
- : -—
”
— ' —_— Toi
- y 1 [
PAGE 32

## trang 18 trái
APP EF (LE) ARAN
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
—
PHARASEBEE
Natural gas power solution
PHERRRSRBARIGARBRIGEAPRNRERRRESH ARE, RRSZEERBEN I HA 4tak
FRZ—, REN ABZBRUZBERAGHEBEXRSEABHNEUXRRARBRUL, ZRAGAXBSEBRSE
REAVER HMERMNTHELZRNLHZE, RENE, AH. RELL. BH5XBRSEH| ER
BF. REHERLFAREASHAYE, RRARERTAELZROARTHENBR.
Distributed energy is the energy supply and comprehensive utilization system, which is located near the end-
user. Natural gas power generation is one of the most stable distributed energy supply solution. An excellent
CCHP (Combined Cold, Heat and Power) system can increase the efficiency of natural gas power generation
up to 95% and above.
Developing distributed natural gas power generation system is an inevitable option to realize energy saving,
emission reduction and sustainable development of energy supply. It can realize energy saving, emission
reduction, improving the safety of energy supply, peak shaving and valley filling for power and gas supply, and
promoting the development of circular economy etc. It’ s an irreversible trend in the development of modern
energy resources.
£0 ”
) | a
\ iv. v 4
ON J x 4s VE, x
yd I o E00 Ml ht 3 ERS i = :
— - ag TR "
— ———i a
PAGE 33

## trang 18 phải
AP ZEEE (LE) ARNG

P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
BRRBEE
Biogas power solution
BEREEBEXNESHRZEMNBSESFANTHE a
RAHA —ASHALR, ANHRE (MEDR —p
Fo AGRE, HR. BS. WHEERET UA - =

Cota Compras “rage
EXE) ER\EEHT, EdMEVHIBRRE~EF Semge shuii —— Hess
So. RASAFRHHN, FURR TBS TRBOHE H a
EE, ROBESEHN, MATENE, PETAR i.” -
MmEEFmLE, HARBEBRERAANKRRES, AME - i — SS
SE ATR 5 5 FU 38 Ei
Biogas Electricity Generation is a technology to use biogas with the development of large scale biogas project and
comprehensive utility of biogas. Organic waste such as grain stalks, human and livestock manure, rubbish, mud,
municipal solid waste and industrial organic waste water can produce under anaerobic conditions. If biogas is used
to generate electricity, not only environmental problem in biogas project is solved, but greenhouse gas release is
also reduced. Wasted is transformed into treasure, huge heat and electricity are also produced. This is a good idea
for environmental production and energy recycling. At the same time, there is also remarkable economic benefit.
a :
| | | |
lL
Tm me fo LL ER MONE
PAGE 34

## trang 19 trái
APP #8Fx (LAE) ARNE
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.

SEALE
8
Gas fired generator set

MEZBIRSFAEMRXASIAARTSEEIRE, TEIHE, BTRLFHE, AER as, HBEREHF
EEA. BRFEER, THHRT2@. REANXASAE+SFER, AN TREFENXASHE XASE
RE-RERHEBRTFISEFIER/XNREREFRRRESHNES., ARE, BTZINXASHENE NW, XASZE
EAA FMEME, REXEHRMXRASZBEAIHRBFLEEZERUEE, MIRXASABETEZAHE., SH
UES, HE. BRE. TUF, BEXASHEMNENER., #ECENAHT X, ELEXASEBHES
BE—TTCEMEE.
Gas generators make full use of various natural or harmful gases as fuel, turning waste into treasure, operating safely and conveniently, with
high cost-effectiveness, low emissions and pollution, and suitable for cogeneration of heat and electricity. The market prospects are very broad.
China has abundant natural gas resources, and compared to its abundant natural gas reserves, the proportion of natural gas in China's primary
energy consumption appears to be too small, with great potential for significant improvement in the future. In China, due to the impact of natural
gas supply, natural gas power generation is still in its initial stage. It will take time for large-scale natural gas power generation to become a
distributed energy station. Small scale natural gas power generation is mainly carried out in oil and gas fields, as well as airports, hotels,
hospitals, etc. It can be expected that with the increasing supply of natural gas and the continuous expansion of the supply range, natural gas
power generation will experience rapid development in recent years.
=. [BEhitaEeLF , BEIRIIES SP
— [== = - Summer refrigeration £ ’ .
=. REFERED 54 #

= ~ > >a
Mm. RANRIESERIEE. RINAIEER <>
NN h Factory Electricity
WN Winter heating %

1, Good power generation quality NS pan CRS an <q
2, Good startup performance and high success rate vv a 4
3. Low noise and low vibration ANE 4 i Sry
4, The combustible gas used is a clean and Sa | ~ tecrchy wees |

inexpensive energy source Ward Gas Generator Sets

ag 2 T a 2h A
2 : “gl ly yg i gy, WA FF. = = J ———
Ck AEE / SSE g wri? i aE — — . = ®
# z. “ a » -

PAGE 35

## trang 19 phải
APP &4Fx (LAE) HRA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
HSRIRSZBA
1 VR wm LU
. N -
MESEZ Sinotruk Series Gas Generator Set
od SHEER
as . TE EBT ” JR) Gas consumption : \
name | ERNE | CERNE Te." games | SRSIEWE UCL RY aE
Genset Model ated Power | Standby Power Current Engine Model Cylinder = Bore*Stroke Dimension eight
(KW/KVA) (KW/KVA) oh No. (mm) FRE Bs | (PWHmm) 1)
Natural Gas Biogas
APP120GFQ 120/150 132/165 216 T10D 6.L 126*155 0.33 0.55 2970*1150*1700 2050
APP150GFQ 150/187.5 165/206.5 270 T10D 6.L 126*155 0.33 0.55 2970*1150*1700 2100
APP180GFQ 180/225 198/247.5 324 T12D 6.L 127*165 0.33 0.55 3050*1200*1700 2300
APP200GFQ 200/250 220/275 360 T12D 6.L 127*165 0.33 055 3050*1200*1700 2350
APP250GFQ 250/3125  275/343.75 450 T12D 6.L 127*165 0.33 0.55 3200*1250*1750 2700
im: 0, E__|
ia 0 er ta a = > =. *
= 4
o E | YE.
vt » J
a i. ANE. of” = & |
A ' - N= ef ey — }
- —~ iW CH TH - “pe "
v = = Sl
- i " “ — . 3 r -
13
A w= AN u——
PAGE 36

## trang 20 trái
APP E8FL (LE) ARNG
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
[<* ERS &RBHE
BETTE patie
Yuchai Gas Generator Set
FERMSNMABR ARES / Feature
ERSEE Wide applicability
The Yuchai gas generator set can be used with different types of gas, such as natural gas, biogas, coalbed methane, oilfield associated gas, synthetic
gas, etc.
FRMRSKEBIAERBIERREXENNS : 2 : RAK. BS. BES. HEALS. 885%.
=O] SEME High reliability
On the basis of mature product platforms, Yuchai has independently developed and manufactured high-temperature wear-resistant materials and
high-strength components suitable for gas generator sets, greatly improving the reliability and durability of the products, with a maximum overhaul
period of 40000 hours.
ERR ROFEERME , EREEFENEIETERTRSRENANS ENE HAR SRENTIRG | KIERE™ Mm
RET SEMAOmIAYE | KIZHAEE40000h,
BXEMR Efficient and environmentally friendly
The gas engine adopts mature technologies such as lean combustion, capacitive high-energy ignition module, Yuchai patented combustion chamber,
high-efficiency turbocharger, oxygen sensor closed-loop control, etc, to ensure efficient combustion and clean emissions of gas.
RS RIN RARANOTHEERE. BENSHRIER, EREFNRE. BUSES. AERSRAREHSRA , REN
SRBREINESRHER.
HEP ERFR(E Low maintenance costs
Gas generator sets are equipped with components that are universal and easy to maintain, greatly reducing the maintenance costs of power generation
equipment.
MSRBHEERECRERML. HESENTERMY  XIBFERBIREHIFER.
ZEPhIR safety protection
Adopting an independent and mature unit control system, the control system ensures stable control and overall safety.
KAM ARRNAEHIRS  EHRAEHRERRENZ 2M.
PAGE 37

## trang 20 phải
APP EF (LE) ARAN
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
KASH EFAS EL / Technical parameters of natural gas units
YC6KG-200N5LC 50 200 1500 3150%1320x1670 2910
YC6KG-250NS5LC 50 250 1500 3200x1320x1670 3030
YC6TG-300N5LC 50 300 1500 3450x1400x1810 3650
YC6TDG-350NS5LC 50 350 1500 3550x1470x1910 4270
YC6TDG-400NS5LC 50 400 1500 3550x1470x1910 4390
YC6CG-400NSLC 50 400 1500 4900 2560x2840 8690
YC6CG-500N5LC 50 500 1500 4900x2560%2840 8890
YC6CG-600N5LC 50 600 1500 4900 2560x2840 9030
YC12VTDG-700NSLC 50 700 1500 5000x 2560x2940 9050
YC12VTDG-800N5LC 50 800 1500 5100x2560x%2940 9350
YC12VCG-1000N5LC 50 1000 1000 6000x 2600x3015 17500
BERNER ARSEL / Technical parameters of biogas unit
YC6KG-200B5LC 50 200 1500 3150x1320x1670 2910
YC6TG-250B5LC 50 250 1500 3450x1400x1810 4850
YC6TDG-300B5LC 50 300 1500 7180x2400x2650 5500
YC6TDG-350B5LC 50 350 1500 3550x1470x1910 5650
YC6CG-400B5LC 50 400 1500 4900x2560x2840 8690
YC6CG-500B5LC 50 500 1500 4900x2560x2840 8890
YC12VTDG-700B5LC 50 700 1500 5000x2560x%2940 9050
YC12VTDG-800BSLC 50 800 1500 5100x 2560x2940 9350
YC12VCG-1000B5LC 50 1000 1000 6000 2600x3015 17500
IEEE ERASE] / Technical parameters of coal gas unit
YC6TDG-350M5LC 50 350 1500 3550x1470%1910 4270
YC6CG-400M5LC 50 400 1500 4900x%2560x2840 8690
YC6CG-500M5LC 50 500 1500 4900 2560x2840 8890
YC12VCG-1000M5LC 50 1000 1000 6000x2600x%3015 17500
YC16VCG-1500M5LC 50 1500 1000 7180%2600x3015 20000
PAGE 38

## trang 21 trái
APP z4E1 (hE) FRAT
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
HESS AZ EB HH
WEICHAI “5S %Ri0
ME LE Weichai Gas Generator Set
ha AN = py rd Te vi 8
~ \E As : “sd
ERR LE AI TITRE © 2
I |
eo = !
a | »
| y
MES IKRBHARE / Land Based CNG Gen-sets (50Hz)
S57 Type AE Model ZELETNER Continuous power|  JRIATHER Prime power HEUER TI Weichal engine
kVA kW kVA kW RIS Model JREATHER Prime power
BL WPG75*9NG 62 50 75 60 WP4D77E300NG 70
B. L WPG125*9NG 100 80 125 100 WP6D132E300NG 120
B.L WPG188*8NG 150 120 188 150 WP10D200E300NG 182
B. L WPG312*8NG 250 200 312 250 WP13D317E300NG 288
B. L WPG500*7NG 400 320 500 400 6M33G6N0/5 450
B. C WPG625*7NG 625 500 625 500 12M33G2N0/5 600
B.C WPG1000*7NG 838 670 1000 800 12M33G10NO0/5 900
B. C WPG1375*7NG 1375 1100 1375 1100 16M33G6N0/5 1280
B. C WPG1750*7NG 1750 1400 1750 1400 12M55G6N0/5 1588
HES ARABIA RE / Land Based CNG Gen-sets (60H2)
S79 Type AE Model ZELETHER Continuous power|  JRYAIHER Prime power HEEB TAH Weichal engine
kVA kW kVA kW HIS Model JREATHER Prime power
B. L WPG60*96NG 62 50 75 60 WP4D77E301NG 70
B. L WPG100*96NG 100 80 125 100 WP6D132E301NG 120
B. L WPG180*86NG 181 145 225 180 WP10D238E301NG 216
B. L WPG250*86NG 250 200 312 250 WP13D317E301NG 288
BL WPG400*76NG 412 330 500 400 6M33G6N0/6 480
B.C WPG500*76NG 625 500 625 500 12M33G2NO/6 600
B.C WPG850*76NG 900 720 1062 850 12M33G14N0/6 960
B. C WPG1100*76NG 1375 1100 1375 1100 16M33G6N0/6 1280
PAGE 39

## trang 21 phải
NPP FLEE (LE) ARASG
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
RRS ZBINE
DIRNR Il
Jichai Gas Generator Set
PE N.. - 2
8 L o y
War 0. JS... -
- r ’ i - 1 v I
a ! 2% AAA y= =) & Js sll AQ] — =
’ rrr YT ) i 1 ., i
bent y
“ - | SS
i - 1 BT a, — —
KIASH ERASE] / Technical parameters of natural gas units
HEELS Unit model | JliZ(Hz) Frequency IhZ& (kw) Power #535 (r/min) Speed RF (mm) Size H&E (kg) Weight
300GF30-T 50/60 300 1500/1800 3701*1345*1701 3900
500GF-T 50/60 500 1000/1200 4566*2040*2780 11800
750GF-T 50/60 750 1000/1200 4770%2040*2249 13000
1100GF-T 50/60 1100 1000/1200 5998*2180*2540 19800
1500GF-T 50/60 1500 1000/1200 6452*2180*2540 24000
2000GF10-T 50/60 2000 1000/1200 7500%2300*2800 30000
3000GF-T 50/60 3000 1000/900 8330%2930*3638 48000
4000GF-T 50/60 4000 1000/900 9435*2930*4175 70000
BEAR ARSE / Technical parameters of biogas unit
HEELS Unit model | JliZE(Hz) Frequency IhE& (kw) Power 53% (r/min) Speed RF (mm) Size Ef (kg) Weight
600GF-N 50/60 600 1000/1200 5120*2040*2777 13800
700GF-N 50/60 700 1000/1200 4777+2040%2249 13000
1000GF-Z 50/60 1000 1000/1200 6189*2540*2180 21000
1400GF-Z 50/60 1400 1000/1200 8100+2300*2800 26700
1600GF-Z 50/60 1600 1000/1200 7500%2300*2800 29000
1800GF-Z 50/60 1800 1000/1200 7900*2300*2800 20600
BETS H EASE] / Technical parameters of gas turbine unit
HEELS Unit model | JliZE(Hz) Frequency IHEZ(kw) Power #53% (r/min) Speed R~(mm) Size EE (kg) Weight
600GF-W 50/60 600 1000/1200 5120+2040*2777 13800
700GF-W 50/60 700 1000/1200 5120%2180*2540 14000
1000GF-W 50/60 1000 1000/1200 6189*2540*2180 21000
1500GF-W 50/60 1500 1000/1200 7500%2300*2800 29000
1800GF-W 50/60 1800 1000/1200 7900*2300*2800 20600
PAGE 40

## trang 22 trái
n> 3 =
APP EFL (LA) BRAS
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
SSE
=
VMAN RES
VMAN Gas Power
pe y
: a lc ' of —_—
( 7A I bY ——
( a] A [1] - i
r a . - A : ) i i
BE]
\ on
p j
1.Methane should be at least 55%
2.The biogas temperature should be between 0-60
3. No inpurity should be in the gas. Water in the gas should be less than 20g/Nm?.
4, Heat value should be at least 5500kcal/m?, if less than this value, the power of the engine will be declined.
5. Gas pressure should be 3-100KPa, if the pressure is less than 3KPa, booster fan is necessary.
6.The gas should be dehydrated and desulfurated. Make sure that there is no liquid in the gas. H2S <200mg/Nm?
1.Methane should be at least 95%
2.The natural gas temperature should be between 0-60 T
3. No inpurity should be in the gas. Water in the gas should be less than 20g/Nm?.
4. Heat value should be at least 8500kcal/m?, if less than this value, the power of the engine will be declined.
5. Gas pressure should be 3-100KPa, if the pressure is less than 3KPa, booster fan is necessary.
6.The gas should be dehydrated and desulfurated. Make sure that there is no liquid in the gas. H2S <200mg/Nm?
BERMNIBSAOEK :
1, RIRARTIEF55%,
2, MKBEABE FOC, FEF TF60T
3, MEARHELRR (XRNEHMNF5um) . kEBAHFEF20g/Nm?
4, MSAE=5500kcal/m®, ER ARAEMRS (#H{E<5500kcal/l) , PLATHRBER TBE,
5, MSHSEN3-100KPa; {EF3KPaBlmMMSMERE, HT100KPARER ERE
6, MSBALW BM. BkLE, MUSK <200mg/Nm?
RASKIN RASRIEK :
1, FRE BAETFI5%,
2, RKBEABETOC, FE®TE0T
3, MEFRHEREA (RANEN/NFS5um) . KEBARFEF20g/Nm?
4, BASHAM =8500kcal/m?, HMARAEMS ( AE<8500kcal/l) , MATHER THE,
5, MSHS ES3-100KPa; {EFIKPaili mM SMERE, FT 100KPARMERERE
6. ME MBAMBTHF., BkbE, RES <200mg/Nm?
PAGE 41

## trang 22 phải
3 =
NPP LF (LE) ARAF
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
ltem # B15 DT11A DT15A DT22A DT30A
Cylinder # $13 V6 v8 Vi2 V16
Turbo Turbo Turbo Turbo
Aspiration BS 3: RHE RHE RHE RHE
Bore x Stroke #12 x 17% (mm) 128x142 128x142 128x142 128x142
Displacement HE (L) 10.96 14.62 21.93 29.24
Oil Capacity Him #& (L) 25 27 57 78
Coolant Capacity # HEE (L) 19 20 23 26
Oil Consumption #Lih i #£% (g/kw.h) 2 2 2 2
Compression Ratio FE4§LL 10.5:1 10.5:1 10.5:1 10.5:1
; KW/1500rpm 180 240 360 480
Prime power -Natural gas
RESP BENR kW/1800rpm 207 276 414 552
kW/1500rpm 198 264 396 528
Standby power -Natural gas
RASZANERIE KW/1800rpm 227.7 303.6 455.4 607.2
Prime £MA  ( kW/1500rpm ) 150 200 300 400
Standby #& fA ( kW/1500rpm ) 165 220 330 440
Genset output - Natural gas
RASSSASLE Prime £/A  ( kW/1800rpm ) 180 220 350 450
Standby #& A ( kW/1800rpm ) 198 242 385 495
kW/1500rpm 162 216 324 432
Prime power -Biogas
RESBNEZENE KW/1800rpm 186.3 248.4 372.6 496.8
i KW/1500rpm 178.2 237.6 356.4 475.2
Standby power - Biogas
oh
RERANEEUE kW/1800rpm 204.93 273.24 409.86 546.48
Prime £M  ( kW/1500rpm ) 140 200 300 400
; Standby #& fA ( kW/1500rpm ) 154 220 330 440
Genset output - Biogas
Ct Prime £MA  ( kW/1800rpm ) 150 220 340 420
Standby # fA ( kW/1800rpm ) 165 242 374 462
Weight li # (kg) 904 1050 1575 2110
Start methold B15 Electric B22 3h Electric B&H Electric B/&zh Electric F/E3h
Dimension Rf (mm) 1251x1389x1288  1484x1389x1288  1717x1389x1288  1950x1389x1288
PAGE 42

## trang 23 trái
APP #8Fx (LE) ARNE
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
PAS ZEEE
FREFERAS ]!
Cummins Gas Generator Sets
®
: ) J | =a,
LD BE : n ® 00 o-
cu pl ~ 8 -- alls ¥: yg . >
_— dP PT § Al SE
a |
RE . —-—— VA —
. » 8’ eh
Requirements for biogas: Requirements for Natural gas:
3 = . = ~,
BSH EKR FRASER
(1) The methane content should not be lower than (1) The methane content should not be lower than
55%. 95%.
(2) The Biogas temperature should be between 0-607. (2) The natural gas temperature should be between 0-
(8) No impurity should be in the gas. Water in the gas 60TC.
should be less than 20g/Nm?3. (3) No impurity should be in the gas. Water in the gas
(4) Heat value should be at least 5500kcal/m?3, if less should be less than 20g/Nm?3.
than this value, the power of the engine will be (4) Heat value should be at least 8500kcal/m?, if less
declined. than this value, the power of the engine will be
(5) Gas pressure should be 3-100KPa, if the pressure declined.
is less than 3KPa, booster fan is necessary. (5) Gas pressure should be 3-100KPa, if the pressure
(6) The gas should be dehydrated and desulfurized. is less than 3KPa, booster fan is necessary.
Make sure that there is no liquid in the gas. (6) The gas should be dehydrated and desulfurized.
H.S<200mg/Nm?3. Make sure that there is no liquid in the gas.
H.S<200mg/Nm?3.
PAGE 43

## trang 23 phải
APP #8Fx (LE) ARNG
P O W E R ANPUHEAVY INDUSTRY (SHANDONG) CO., LTD.
Key Parameters of Cummins Gas Generator Set S#5%
ERETHEE (kW/KVA) Rated power 250/312.5 300/375 500/600
EET (A) Rated current 450 540 900
EREEESE (V) Rated Voltage 230/400
ENESNER (Hz) Rated Frequency 50/60
RF (mm) Dimension 3800*1700*2080  3800*1780*2080 510025002200
EE (kg) Weight 3500 3800 6500
HIE Model GTA19-G1 GTA19-G2 GTA38
27 Type Water-cooled, 4-stroke, in-line Water-cooled, 4-stroke, V shape
EEINE (KW/KVA) Rated Power 300 360 550
ENEFGHE (rpm) Rated Speed 1500/1800
SEI4RS Cylinder No. 6 6 12
BE, EI12*47#2 (mm) Bore*Stroke 159 x 159
Engine %#0757% Cooling Method Water—cooled
HUiEFER (9/KWH) Oil Consumption <1 <1 <1
BSIHFER (m3/h) Biogas Consumption 150 180 300
FAREEFER (m3/h) Natural gas Consumption 75 90 150
[Bah75% Starting method 24V DC
Gah Brand Farrand
HS Model FLD250 FLD300 FLD500
HiEINZ (KW/KVA) Rated Power 250/312.5 300/375 500/600
A EBJEET5 Voltage Regulation <+1
EES, Excitation mode Brushless, Self Excitation
HERE Insulation Class H
HIE Model SMARTGEN HGM6110N
T{EEBFE Working Voltage DC8.0V to DC35.0V
RG HMIZRT Overall Dimensions 197 mm x 152 mm x 47mm
Coitrok syste RII Panel Cutout 186mm x 141mm
T{EZ{4 Working Condition Temperature: (-25~70)C; Humidity: (20~90)%
Ea Weight 0.56kg
PAGE 44

## trang 24 trái
APP £4Fx (LE) ARRAS
P O W E R ANPUHEAVY INDUSTRY (SHANDONG) CO., LTD.
SO NIMS LBiINE
ErME CAMC Gas Generator Sets
NC —  — MALLE 1B,
e — ren
- a i) i 2 ed § by A ea ove — ~~
= l RB m=
A Examax ——— bethmmesyors
Lt & oo @
Project case
In BH R= bi
if! A geal a; ER 1
LEAS ' | " -
PAGE 45

## trang 24 phải
APP =4Fx (LE) ARRAS
P O W E R ANPUHEAVY INDUSTRY (SHANDONG) CO., LTD.
Key Parameters of CAMC Gas Generator Set SHIR
ERETHE (KW/KVA) Rated power 200/250 i
HMTEERE (A) Rated current 360 450
FREESE (V) Rated Voltage 230/400
EUESTEE (Hz) Rated Frequency 50/60
RF (mm) Dimension 330014001830 3300*1400*1850
EE (kg) Weight 3500 3800
BIE Model CM6T28-G1 CM6T28-G2
ZH Type Water—cooled, 4-stroke, in-line
ENTEINER (KW/KVA) Rated Power 255 300
EESL# (rpm) Rated Speed 1500/1800
SEI4RS Cylinder No. 6 6
E112*47#2 (mm) Bore*Stroke 128x153
a HEE (L) Displacement 11.81
1%#0753% Cooling Method Water-cooled
HUMBER (g/KWH) Oil Consumption <1 <1
BSiEFEE (m3/h) Biogas Consumption 120 150
FRASIER (m3/h) Natural gas Consumption 60 75
[880753 Starting method 24V DC
Gah Brand Farrand
HS Model FLD200 FLD250
EMETNER (KW/KVA) Rated Power 200/250 250/312.5
is EBEIETS Voltage Regulation <1
ilE5 =X Excitation mode Brushless, Self Excitation
HERZL Insulation Class H
HIS Model SMARTGEN HGM6110N
T{EEBJE Working Voltage DCB8.0V to DC35.0V
BHRG HAMIZR~F Overall Dimensions 197 mm x 152 mm x 47mm
Control System E41] Panel Cutout 186mm x 141mm
T{E%44 Working Condition Temperature: (-25~70)C; Humidity: (20~90)%
Ei Weight 0.56kg
PAGE 46

## trang 25 trái
APP #4Fr (LE) ARRXT
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
#853 ZHI / Part case
Svan | =a | : ” aT Pe 7 | TTY . I
gst of Te py itz 4 = = RX
HEHIIA EMBER EH Er EI =
Russian project Tanzania project in africa Kazakhstan project
ris = a A . a
wy Rn
EEERSIE [SPSS] FER IEIE
Jilin china resources gas project Lvliang xingxian project Xinjiang shaya project
. > Sl .
” gr IF uy ry mei J re ' p 3
RE HEBIATE HRFERISK Bite Fl aREXRSmE
A power plant project in Russia A sewage treatment plant power station project in the philippines ~~ A natural gas project in luntai, xinjiang
| - 5 7 7 = ok L 7
N = i > a LL] A : i : ld a [
DD iy } ho : i = a = ae A EY nism " : we
aEFEasREng ASHE HILIE IeFE re imB RR AAS FIAT E
A biogas power generation project in taiwan Inner mongolia brick well station project A natural gas power plant project in kazakhstan
PAGE 47

## trang 25 phải
APP #4Fr (LE) ARRXT
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
E> =H / Part case
Z . | JP i Bist c A =. | i ) wl | I
ILE Te his : : F gore
UN aj j
BME CFRAIAIE BN FRE =I=EINIB]=!
Guizhou tongren cattle farm Huizhou guangfeng agriculture and animal husbandry Nigeria project
ar Ba 1 = i » — ——TEn .
& = 3 SID d & ~~ pro 3
Er y ys
RIXIEmA KEAERI IE FL5KIA
Wuhan Jiangxia Project Zhulaoliu fermented bean curd factory project Tai'an sewage treatment plant
7 ® z a iia : . a . 1B BP
on H a ag] — NEE
4 Bf in - - y Nd’ >
RHErREERSRENE BARI ER EE SIE FRISK IME
Anhui huainan panji biogas power generation A kitchen biogas project in jingshan, hubei Tai'an sewage treatment plant
i is [ 3 Ler a i i
FP Bill nAT—
= ; > 3; =! CT a = RH
— san 3 LY ! bi
SERIE BRXEmAR ERIE
Jilin china resources gas project Lvliang xingxian project Xinjiang shaya project
PAGE 48

## trang 26 trái
APP £85Ex (LE) ARNT
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
good
Switch cabinet s
FXRIERAEME. NM THERM. EGGDIESEN , Bi
BR, EER, ERASE, SNEED, TRIER EREMAFF RM. ! El
The switchgear adopts Schneider and Hangzhou Zhijiang circuit breaker
brands. Standard GGD cabinet structure, profile structure, simple wiring,
convenient use, beautiful appearance, switch brands can be selected
according to user requirements. — Vv
Synchronizing control cabinet 3
T BE. DEE DE  — ean,
nna FUER BL EHSHIFIRS , SGACRSHIR , GAC IRSEE
Bh, RAMEE. RMZI. fREGGDIEEN , BME | Rigs. 1]
2 ros— RATERS |, BESHENIHENER.
The parallel cabinet adopts a fully automatic control parallel system,
including GAC synchronization module and GAC power distribution module.
a " Using Schneider and Hangzhou River. Standard GGD cabinet structure,
profile frame, silver contacts, short switching time, meeting the requirements
of various power occasions.
gouu
BaF XE | EB
ATS i
BaF XIBATS) RBZEMEE. BINZHERIX. REGGD
theta |, BUMHAZR | (Rd. IDIRENENE , IRE BME IHSRIEK.
The automatic switching switchgear (ATS) adopts French Sugaomei and !
Yangzhou Aiskei switching switches. Standard GGD cabinet structure, profile
frame, silver contacts, short switching time, meeting the requirements of
various power occasions. a
PAGE 49

## trang 26 phải
APP Z4Fx (WE) HRA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
=
REF XIE
High Voltage Switchgear KYN28-630A |
10 | 000: w B- - a g :
BEF XIERMABBATIASHVDARSHRSE  TRaRMEamg =| = T= | cc |
git, RLWT CARER ERssamingEER, nae nn FW so |
Rh RABERREN , BANITNEEENSERTR  BEREN I ! i [] 1 B
HUGE | ERE TERIA. _ g
The high-voltage switchgear adopts the VD4 vacuum circuit breaker a .. ) ]
produced by ABB company, and the main insulation adopts a composite SS ol = . [ ~ i
insulation design, which meets the "five protection requirements” for safety. SS LE} .
The cabinet shell is made of imported aluminum zinc coated plate, which is SS | a
antioxidant and corrosion-resistant; Adopting an assembled structure, :
connected by rivets and high-strength bolts, it has high mechanical strength Sa
and is suitable for various power environments. .
' Que
= if PTiE
od PTIER AE MRE EE RRB RIEEENERSE , EBIENAOGHE. IB
1 fe BE. SBFRIPREESE. OEGGDIEE , BMI | BEER ,
| ERE , IMEEM.
Tu The PT cabinet adopts high-quality voltage transformers to ensure accurate
| 2 * voltage measurement, and is equipped with corresponding fuses, isolation
oe switches, relay protection, and lightning arresters. Standard GGD cabinet
! bs] i structure, profile frame, simple wiring, convenient use, and beautiful appearance.
| .
HEE BRE rr
Grounding resistor cabinet VP-GNR606€/10A t= | o a!
Et i bf [ - : 1 <A
EERIE EATRER BINT IEARARBEEINR ELE. BE sl
FRFFENOkVE20ky, BEFRE— REE , STRBIEIMEIRER ; /
INOEE | FEDERER E.
The grounding resistance cabinet is a complete set of equipment specifically
designed for high-voltage generators with high resistance grounding at the
neutral point. The voltage level is mainly between 6kV and 20kV. When the
stator is grounded at a certain point, it can limit the grounding current to a
very small value and effectively suppress transient overvoltage caused by arc
grounding.
PAGE 50

## trang 27 trái
APP £85Ex (LE) ARNT
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
ATSUFFE
ATS side cabinet opening
© HARRIES  EHEREBN BEES , RENAER — ow —
AAR | HETHRIFIE , REESE $ r= =
- Na = ® EJ | Eom. LE / ‘
#0, TFTA HRIPFHEST. o¢ NCATE La TE |
REXKEAERTE  REsaTEING. 1 SL  f———
SENT ICRI , STAG BNE HEE eB. a. =
BHRERSETRIE BTR. HE. IR. BE. u ——
RR. SER, WEE. THERE. HF. BREE, HF :
BHEAMFHEBERNINE. BREEFFETRESEKE i ~W—
TET (TERE) . |
 REFNENDEE , IXNFNEN. FORMER. FahXE., FTF BRAZEN RESMERBEERR
ER TER.
HER 1/ RFE IRB TEER INEE.
NARS 217 BERIFTRE.
BBFFREINGE , MATE ER BFE FHF EFE.,
The unit is controlled by a microcomputer, with automatic start during mains power outage and automatic closing and power
transmission of the generator set; When there is a mains power call, the generator set automatically switches off and cools down,
achieving unmanned automatic protection and operation.
» Fire emergency use function, with fire alarm automatically starting the unit. If there is a power outage due to a fire, the fire pump
will be powered on instantly and ready for power supply.
Control screen LCD display function, displaying water temperature, oil pressure, power, voltage, current, frequency, speed, power
factor, phase sequence, battery voltage, etc., and equipped with AMF mains power detection function. Abnormal mains voltage
can be alarmed or the unit can operate (configurable).
Install a manual start function, which can achieve manual start, manual high and low speed, manual closing, and manual opening,
ensuring that the unit can still be used in emergency when the automation accessories fail.
» Automatic conversion function of dual power supply for urban power/power generation.
» Equipped with 21 automatic protection functions for the unit.
1 Equipped with a floating charging function, it automatically charges and stops charging when the cut-off voltage is reached.
$= ll 28
Controller
~Smanaen weaAY” OS —
TT — ini . —_— InteliLite” vrs 15 ComAp --—— ruD ion”
Q | ® = J v BER Y —
Zhongzhi technology Mingbei technology ComAp Deep sea module
PAGE 51

## trang 27 phải
APP %86F1 (LE) ARN
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
—iaTE , EEE gs
wTE , EE/MEHEFHE
RT
IRERHETMNL2EIRS
As good as gold in the entire life cycle
Always provide a hassle-free full-service
EE HIIRSS/Service Before Sale IRS37%iE/Service Guarantee
RUENRAZRN BYRPEER , RERERS
thE ERT. BE  RREIN ERG ER A PREA RRR
EHEENE, BERGE FEAR SHBE TRA DBET
. . HREMTR EAT RBRMHZNS
Provide pre-sale technical support EIRIE30S MELEE
Help to dispose the machine house and provide 21 - y 21
suggestions for installation ERAN RERLE20N
Help to choose genset model, capacity and function
Set up the customer record, follow-up service and visit
periodically
Provide the training to the operator of users periodically
Can arrange personnel to help the operation during
holiday or special day
Technical support and spare parts support from the
world famous manufacturers
Respond within 30 minutes after receiving the claim for
repair from the customer,the service person will be sent
. within 2 hours
5 EBR35/ After Service Can manage the common fault within 2 hours, and
. severe malfunction in 8 hours
BERR. AARESKE
NERERIE
RAFAIRE i
HIRI REL 5ill/Train
A FIRIEIRII AAMERE. RFE
ESRERR. BIPRERMEAR TI sEchiE AER THEI
RFR ASR RIESE
BEREERS
On-site training of maintenance and operation
Electric connection commission and installation of Technique upgrade training in the factory
equipments Guidance and training in the factory
Environment protection project
Residual heat utilization project Fire
protection inspect and test 2 " y
Maintenance guidance REIR/ Supporting engineering
Fault remedy and difficult problem explanation BEET, ARE.
Prompt &ample supply of spare parts, timely repair BEXAR EEETE , ARKIEBTE
Gensets mandatory management HAR (FE. £8) T=
Genset room design, installation, and commissioning
Environment protection and soundproof project, heat
recovery project
Paralleling and synchronization (main power, genset
power) project
PAGE 52

## trang 28 trái
APP 85+ (LE) HRA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
IRSSiitE
Service Process
(«| a zr
A HERE RE
O HFHCREFRE
SOL (% ; ERE, BREE
+ txEHmR
AE
MFR RIDR gh
| QO ErunER Eig HEMAHR
4 on “4 | I
Se ixe CAA EF#E (4
a = fw
/ : TaEEmmen. nn 1 Ne
HEH oo
pr i 4 4 i oo a “
|38 ¥ 0 rth ee

## trang 28 phải
APP Z4Fx (Lk) ARNE
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
TERBNAFHCUNEEIFEBNRE  FEEEFEUNARBTERERSRE. ARFAMEAEVORIESR
58, BEET URGE. LUEERIOKE | KHBFPHITRIBMEEIBRSE.
As a highly specialized equipment, APP power generation units require highly specialized personnel for regular maintenance
and upkeep. As a professional manufacturer and service provider, Walbenda has a very professional service team. Provide
long-term regular maintenance on behalf of users at a low cost.
RFFAVE REARS
1 a ~ i Pr) 9 o
EEE | | ——
ERE HE ais
ABBZFF Co yalite-s
RF SHRETH ABB air switch Delixi element device
EROREEE nagement ‘Jo ofe ej i vee ojoo 0) JA
RII degleas] ;  HMALIAIE |
RA SEERA HEME TTaR IEZRTTEsF
the operation p f equipmy Schneider components Chint components
BE FRFES
IRS FE ao =
RARERE ESE : |
IIT ERS mI
nerease the work controllabilit TERAEE
Spare parts diagram
IRIE EME
PAGE 54

## trang 29 trái
APP EF (LK) HARA
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
SVE /
rs a EE Ee © rE
_—-—" mo
ERAT HERS AER
VOLVO SN
PENTA pr” ISU2U
YANMAR
BEER AAD AXE+E
woo WIEIEHAI
>» HD INFrAcore HE mE X= Se il 28
SEI ERT FEaEE
S & A
HEE —S ime BEB
PAGE 55

## trang 29 phải
APP #85Fx (LK) ARAF
P O W E R ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD.
ci ged AEE Ee CT pat 2
or or — . WR ji» Y Bi i i a | | i | Il ih Ii Hil big] [hurling
a : . ™ HE ih pe We BHATT Iain | RmAs
STAMFORD LEROY
SOMER
EEHFBE EERE EVEN BAFEFD
Wr r=
IKK\NISE
Swe 4 BHR ig
Ps
ComAp)> SmartGen
DSE MAKING CONTROL SMARTER
HERS | RIE NER
[J
—0 AV $2 AA ER HR Schneider
MEBAYHR | reEpEp DElectric
BIR | 1+ ABB EEG
PAGE 56

## trang 30
na
i. =
Ni S
APP POWER is a professional manufacturer of
diesel generator sets, natural gas generator sets
and power solutions. We are committed to
delivering reliable products and services to
customers worldwide.
ZEEE (LER) ARAEG
ANPU HEAVY INDUSTRY (SHANDONG) CO., LTD. ol
Modi: FRE LRA HAF FF 4K 1800S CERT NE x
gai Hl -
WWW.apphower@i163.cofti Fiassre ten BEE “N
FAL: www.appidj.com OER
Add: No. 1800, Economic Development Zone, Wecnat Su
Weifang City, Shandong Province, China vA TUR ta
WhatsApp: 8618162085666 Oey 0
86-15376693332 ap
Email: app @appfdj.com r 5 -
www.apppower@ 163.com [=] I,
Website: www.appfdj.com - = i
WhatsApp
