URL: https://www.intelecgen.com/Exhibitions_product_detail/1519621477179363328.html
Accessed: 2026-10-29

BFM3 G1, 50 Hz, 16 kW, 20 kVA Deutz silent diesel generator set-ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
BFM3 G1, 50 Hz, 16 kW, 20 kVA Deutz silent diesel generator set
16 kW Deutz silent diesel generator set, 20 kVA Deutz silent diesel generator set, BFM3 G1
Keywords：
BFM3 G1, 50 Hz, 16 kW, 20 kVA Deutz silent diesel generator set
Details
| Generator set parameters
| Model | AS22D
| Rated Power (kW/kVA) | 16/20
| Standby Power (kW/kVA) | 18/22
| Voltage | 380V
| Electric current | 30A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤220
| Power factor | 0.8
| Engine parameters
| Brand | Deutz
| Model | BFM3 G1
| Number of cylinders | 4
| Bore × Stroke (mm) | 98*105
| Speed | 1500RPM
| Displacement | 3.168L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
