URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437434307403776.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC6MJ600-D30, 50 Hz, 360 kW, 450 kVA YUCHAI silent diesel generator set
360 kW YUCHAI silent diesel generator set, 450 kVA YUCHAI silent diesel generator set, YC6MJ600-D30
Keywords：
YC6MJ600-D30, 50 Hz, 360 kW, 450 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS500YC
| Rated Power (kW/kVA) | 360/450
| Standby Power (kW/kVA) | 400/500
| Voltage | 380V
| Electric current | 684A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤203
| Power factor | 0.8
| Engine parameters
| Brand | YUCHAI
| Model | YC6MJ600-D30
| Number of cylinders | 6
| Bore × Stroke (mm) | 131*145
| Speed | 1500RPM
| Displacement | 11.73L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
