URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437434173186048.html
Accessed: 2026-10-29

YC6MJ540-D30, 50 Hz, 320 kW, 400 kVA YUCHAI silent diesel generator set-ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC6MJ540-D30, 50 Hz, 320 kW, 400 kVA YUCHAI silent diesel generator set
320 kW YUCHAI silent diesel generator set, 400 kVA YUCHAI silent diesel generator set, YC6MJ540-D30
Keywords：
YC6MJ540-D30, 50 Hz, 320 kW, 400 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS440YC
| Rated Power (kW/kVA) | 320/400
| Standby Power (kW/kVA) | 352/440
| Voltage | 380V
| Electric current | 608A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤203
| Power factor | 0.8
| Engine Parameters
| Brand | YUCHAI
| Model | YC6MJ540-D30
| Number of cylinders | 6
| Bore × Stroke (mm) | 131*145
| Speed | 1500RPM
| Displacement | 11.73L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
