URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437434026385408.html
Accessed: 2026-10-29

YC6MJ500-D30, 50 Hz, 300 kW, 375 kVA YUCHAI silent diesel generator set-ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC6MJ500-D30, 50 Hz, 300 kW, 375 kVA YUCHAI silent diesel generator set
300 kW YUCHAI silent diesel generator set, 375 kVA YUCHAI silent diesel generator set, YC6MJ500-D30
Keywords：
YC6MJ500-D30, 50 Hz, 300 kW, 375 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS413YC
| Rated Power (kW/kVA) | 300/375
| Standby Power (kW/kVA) | 330/413
| Voltage | 380V
| Electric current | 570A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤203
| Power factor | 0.8
| Engine Parameters
| Brand | YUCHAI
| Model | YC6MJ500-D30
| Number of cylinders | 6
| Bore × Stroke (mm) | 131*145
| Speed | 1500RPM
| Displacement | 11.73L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
