URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437433887973376.html
Accessed: 2026-10-29

YC6MK420L-D20, 50 Hz, 250 kW, 313 kVA YUCHAI silent diesel generator set-ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC6MK420L-D20, 50 Hz, 250 kW, 313 kVA YUCHAI silent diesel generator set
250 kW YUCHAI silent diesel generator set, 313 kVA YUCHAI silent diesel generator set, YC6MK420L-D20
Keywords：
YC6MK420L-D20, 50 Hz, 250 kW, 313 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS344YC
| Rated Power (kW/kVA) | 250/313
| Standby Power (kW/kVA) | 275/344
| Voltage | 380V
| Electric current | 475A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤195
| Power factor | 0.8
| Engine parameters
| Brand | YUCHAI
| Model | YC6MK420L-D20
| Number of cylinders | 6
| Bore × Stroke (mm) | 123*145
| Speed | 1500RPM
| Displacement | 10.34L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation Class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
