URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437433736978432.html
Accessed: 2026-10-29

YC6MK350L-D20, 50 Hz, 200 kW, 250 kVA YUCHAI silent diesel generator set-ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC6MK350L-D20, 50 Hz, 200 kW, 250 kVA YUCHAI silent diesel generator set
200 kW YUCHAI silent diesel generator set, 250 kVA YUCHAI silent diesel generator set, YC6MK350L-D20
Keywords：
YC6MK350L-D20, 50 Hz, 200 kW, 250 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS275YC
| Rated Power (kW/kVA) | 200/250
| Standby Power (kW/kVA) | 220/275
| Voltage | 380V
| Electric current | 380A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤195
| Power factor | 0.8
| Engine Parameters
| Brand | YUCHAI
| Model | YC6MK350L-D20
| Number of cylinders | 6
| Bore × Stroke (mm) | 123*145
| Speed | 1500RPM
| Displacement | 10.34L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation Class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
