URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437433598566400.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC6A245L-D21, 50 Hz, 150 kW, 188 kVA YUCHAI silent diesel generator set
150 kW YUCHAI silent diesel generator set, 188 kVA YUCHAI silent diesel generator set, YC6A245L-D21
Keywords：
YC6A245L-D21, 50 Hz, 150 kW, 188 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS206YC
| Rated Power (kW/kVA) | 150/188
| Standby Power (kW/kVA) | 165/206
| Voltage | 380V
| Electric current | 285A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤200
| Power factor | 0.8
| Engine Parameters
| Brand | YUCHAI
| Model | YC6A245L-D21
| Number of cylinders | 6
| Bore × Stroke (mm) | 108*132
| Speed | 1500RPM
| Displacement | 7.25L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation Class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
