URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437433288187904.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC4A180L-D20, 50 Hz, 100 kW, 125 kVA YUCHAI silent diesel generator set
100 kW YUCHAI silent diesel generator set, 125 kVA YUCHAI silent diesel generator set, YC4A180L-D20
Keywords：
YC4A180L-D20, 50 Hz, 100 kW, 125 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS138YC
| Rated Power (kW/kVA) | 100/125
| Standby Power (kW/kVA) | 110/138
| Voltage | 380V
| Electric current | 190A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤210
| Power factor | 0.8
| Engine parameters
| Brand | YUCHAI
| Model | YC4A180L-D20
| Number of cylinders | 4
| Bore × Stroke (mm) | 108*132
| Speed | 1500RPM
| Displacement | 4.84L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation Class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
