URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437433141387264.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC4A140L-D20, 50 Hz, 80 kW, 100 kVA YUCHAI silent diesel generator set
80 kW YUCHAI silent diesel generator set, 100 kVA YUCHAI silent diesel generator set, YC4A140L-D20
Keywords：
YC4A140L-D20, 50 Hz, 80 kW, 100 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS110YC
| Rated Power (kW/kVA) | 80/100
| Standby Power (kW/kVA) | 88/110
| Voltage | 380V
| Electric current | 152A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤210
| Power factor | 0.8
| Engine Parameters
| Brand | YUCHAI
| Model | YC4A140L-D20
| Number of cylinders | 4
| Bore × Stroke (mm) | 108*132
| Speed | 1500RPM
| Displacement | 4.84L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
