URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437433015558144.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC4A100Z-D20, 50 Hz, 60 kW, 75 kVA YUCHAI silent diesel generator set
60 kW YUCHAI silent diesel generator set, 75 kVA YUCHAI silent diesel generator set, YC4A100Z-D20
Keywords：
YC4A100Z-D20, 50 Hz, 60 kW, 75 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS83YC
| Rated Power (kW/kVA) | 60/75
| Standby Power (kW/kVA) | 66/83
| Voltage | 380V
| Electric current | 114A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤210
| Power factor | 0.8
| Engine parameters
| Brand | YUCHAI
| Model | YC4A100Z-D20
| Number of cylinders | 4
| Bore × Stroke (mm) | 108*132
| Speed | 1500RPM
| Displacement | 4.84L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation Class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
