URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437432864563200.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC4D90Z-D21, 50 Hz, 50 kW, 63 kVA YUCHAI silent diesel generator set
50 kW YUCHAI silent diesel generator set, 63 kVA YUCHAI silent diesel generator set, YC4D90Z-D21
Keywords：
YC4D90Z-D21, 50 Hz, 50 kW, 63 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS69YC
| Rated Power (kW/kVA) | 50/63
| Standby Power (kW/kVA) | 55/69
| Voltage | 380V
| Electric current | 95A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤205
| Power factor | 0.8
| Engine parameters
| Brand | YUCHAI
| Model | YC4D90Z-D21
| Number of cylinders | 4
| Bore × Stroke (mm) | 102*118
| Speed | 1500RPM
| Displacement | 3.86L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation Class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
