URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437432734539776.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC4D60-D21, 50 Hz, 32 kW, 40 kVA YUCHAI silent diesel generator set
32 kW YUCHAI silent diesel generator set, 40 kVA YUCHAI silent diesel generator set, YC4D60-D21
Keywords：
YC4D60-D21, 50 Hz, 32 kW, 40 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS44YC
| Rated Power (kW/kVA) | 32/40
| Standby Power (kW/kVA) | 35/44
| Voltage | 380V
| Electric current | 61A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤205
| Power factor | 0.8
| Engine Parameters
| Brand | YUCHAI
| Model | YC4D60-D21
| Number of cylinders | 4
| Bore × Stroke (mm) | 102*118
| Speed | 1500RPM
| Displacement | 3.86L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
