URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437432277360640.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC4V45Z-D20, 50 Hz, 24 kW, 30 kVA YUCHAI silent diesel generator set
24 kW YUCHAI silent diesel generator set, 30 kVA YUCHAI silent diesel generator set, YC4V45Z-D20
Keywords：
YC4V45Z-D20, 50 Hz, 24 kW, 30 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS33YC
| Rated Power (kW/kVA) | 24/30
| Standby Power (kW/kVA) | 26/33
| Voltage | 380V
| Electric current | 46A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤200
| Power factor | 0.8
| Engine parameters
| Brand | YUCHAI
| Model | YC4V45Z-D20
| Number of cylinders | 4
| Bore × Stroke (mm) | 89*100
| Speed | 1500RPM
| Displacement | 2.5L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
