URL: https://www.intelecgen.com/Exhibitions_product_detail/1529437431660797952.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
+
YC4V35-D20, 50 Hz, 16 kW, 20 kVA YUCHAI silent diesel generator set
16 kW YUCHAI silent diesel generator set, 20 kVA YUCHAI silent diesel generator set, YC4V35-D20
Keywords：
YC4V35-D20, 50 Hz, 16 kW, 20 kVA YUCHAI silent diesel generator set
Details
| Generator set parameters
| Model | AS22YC
| Rated Power (kW/kVA) | 16/20
| Standby Power (kW/kVA) | 18/22
| Voltage | 380V
| Electric current | 30A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | ≤200
| Power factor | 0.8
| Engine Parameters
| Brand | YUCHAI
| Model | YC4V35-D20
| Number of cylinders | 4
| Bore × Stroke (mm) | 89*100
| Speed | 1500RPM
| Displacement | 2.5L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
