URL: https://www.intelecgen.com/proDetail/224.html
Accessed: 2026-11-13

ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.
Home
Products
Generator Set
Air-cooled generator set
Alternator
Accessories
About
Company Profile
Corporate Culture
Factory Photos
Blog
Company News
Industry News
Contact
Search
Language
简体中文
English
Français
اللغة العربية
русский язык
español
Close
Home
Products
Generator Set
Air-cooled generator set
Alternator
Accessories
About
Company Profile
Corporate Culture
Factory Photos
Blog
Company News
Industry News
Contact
Home page
Category
All categories
Diesel generator set
Cummins
Perkins
WEICHAI
Baudouin
SDEC
VOLVO
FAWDE
Deutz
GOOGOL
YUCHAI
KOFO
ISUZU
HYUNDAI
YANGDONG
Portable generator set
Diesel generator set
Gasoline generator set
Alternator
Brushless AC generator
Brushed AC generator
Accessories
8M33D800E200, 50 Hz, 640 kW, 800 kVA WEICHAI silent diesel generator set
Keywords:
640 kW WEICHAI silent diesel generator set, 800 kVA WEICHAI silent diesel generator set, 8M33D800E200
Series:
WEICHAI
| Generator set parameters
| Model | AS875W
| Rated Power (kW/kVA) | 640/800
| Standby Power (kW/kVA) | 700/875
| Voltage | 380V
| Electric current | 1216A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | 201
| Power factor | 0.8
| Engine parameters
| Brand | WEICHAI
| Model | 8M33D800E200
| Number of cylinders | V8
| Bore × Stroke (mm) | 150*185
| Speed | 1500RPM
| Displacement | 26.1L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation Class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
Query
Contact Us
8M33D800E200, 50 Hz, 640 kW, 800 kVA WEICHAI silent diesel generator set
+
Query
Contact Us
Products Details
Commodity name:
8M33D800E200, 50 Hz, 640 kW, 800 kVA WEICHAI silent diesel generator set
PRP(kW):
640
PRP(kVA):
800
ESP(kW):
700
ESP(kVA):
875
Brand:
WEICHAI
Engine Model:
8M33D800E200
Engine Prime Power(kW):
730
Cyl:
V8
Emission:
Stage II
Hz:
50Hz
640 kW WEICHAI silent diesel generator set, 800 kVA WEICHAI silent diesel generator set, 8M33D800E200
| Generator set parameters
| Model | AS875W
| Rated Power (kW/kVA) | 640/800
| Standby Power (kW/kVA) | 700/875
| Voltage | 380V
| Electric current | 1216A
| Frequency | 50Hz
| Fuel consumption (g/kW·h) | 201
| Power factor | 0.8
| Engine parameters
| Brand | WEICHAI
| Model | 8M33D800E200
| Number of cylinders | V8
| Bore × Stroke (mm) | 150*185
| Speed | 1500RPM
| Displacement | 26.1L
| Alternator parameters
| Brand | Intelecgen/Stamford/Leroy-Somer/Mecc Alte (optional)
| Type | Brushless, Excited
| Insulation Class | H
| IP rating | IP23
| Accessories
| Controller | Deep Sea/Comap/DELF/Smartgen/Mebay (optional)
| ATS (optional) | ABB/Aisikai/Yuye (optional)
| Battery | VARTA/Sail/Camel (optional)
Keywords:
8M33D800E200, 50 Hz, 640 kW, 800 kVA WEICHAI silent diesel generator set
Astra Products
Recommended Products
Please provide your email address, and our dedicated team will contact you shortly!
Diesel generator set
Portable generator set
Alternator
Accessories
Astra Products
Online message
Please provide your email address, and our dedicated team will contact you shortly!
Submit message
Our Vision
Our company vision is to become an competitive international company of one stop power solution
Hot Line
+86-18659309068
Quick Link
Home
Products
About
Blog
Contact
Products Serise
Diesel generator set
Portable generator set
Alternator
Accessories
Contact Us
Add
50# Gaoban,Tiehu Industrial Zone,Fuan city,Fujian province,China
Tel
+86-18659309068
E-mail
Martin@intelecgen.com
* Please leave your email, our professional person will contact you asap!
%{tishi_zhanwei}%
TOM
6
18033916780
MARTIN
5
8618659309068
MARTIN
9
+8618659309068
MARTIN
8
Martin@intelecgen.com
YOUTUBE
11
YouTube
FACEBOOK
11
Facebook
LINKEDIN
11
Linkedin
tiktok
11
Tik Tok
Copyright © 2025 ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD. All Rights Reserved. Privacy Notice
Powerby:www.300.cn Tags Business License
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
Manage cookies
allow all
COOKIES
Our website uses cookies and similar technologies to personalize the advertising shown to you and to help you get the best experience on our website. For more information, see our Privacy & Cookie Policy
allow all
required
These cookies are necessary for basic functions such as payment. Standard cookies cannot be turned off and do not store any of your information.
analyze
These cookies collect information, such as how many people are using our site or which pages are popular, to help us improve the customer experience. Turning these cookies off will mean we can't collect information to improve your experience.
Feature
These cookies enable the website to provide enhanced functionality and personalization. They may be set by us or by third-party providers whose services we have added to our pages. If you do not allow these cookies, some or all of these services may not function properly.
advertise
These cookies help us understand what you are interested in so that we can show you relevant advertising on other websites. Turning these cookies off will mean we are unable to show you any personalized advertising.
reject all
Confirm my choice
Search for the product name you want to search
SUBMIT
Popular keywords: Generator Set，Generator，Accessories...
%{tishi_zhanwei}%
