URL: https://www.atlascopco.com/en-ph/construction-equipment/products/power-diesel-generators/mobile-row/qes
Accessed: 2026-11-03

QES generator - Atlas Copco Philippines
Atlas Copco Philippines homepage
Your browser is not supported
You are using a browser we do not support any longer. To continue visiting our website, please choose one of the following supported browsers.
Google Chrome
Mozilla Firefox
Safari
Microsoft Edge
Skip to main content
Contact us
Our available jobs
Our Complete Offering
philippines
Search
menu
Products
Parts & Service
Resources
News and events
Industries
Atlas Copco Philippines
Power Technique
Products
Power generators
Mobile generators
QES range
menu
Products
Boosters and specialty equipment
Compressed air dryers
Construction tools
Breakers
Concrete saw
Core drills
Hammers
Pneumatic pumps
Post and ground rod drivers
Post hole borer
Post puller
Power packs
Rock drills
Dewatering pumps
Electric submersible pumps
High head surface pumps
Self-priming centrifugal pump
Small portable pumps
Wellpoint surface pumps
Energy Storage Systems
Canopy
Container ESS
Extra small
Light towers
Mobile air compressors
Mobile fast chargers
Mobile solar power
Nitrogen generators
Power generators
Hybrid generators
Large generators
Portable generators
Used equipment
Parts & Service
Parts & Service
Mobile Compressors
Power Generators
Energy Storage Systems
Light Towers
Pumps
Cobra Combi Breakers
Handheld Hydraulic Equipment
Pneumatic Rock Drills
Pneumatic Breakers
Service applications
Web Shop
Parts Online
Power Connect
Fleetlink Connectivity
Fluids & Lubricants
Resources
Blog posts and articles
Customer stories
E-books, calculators, 360 tools
Photo and video library
News and events
Industries
Construction
Cable blowing
Concrete batching
Emergency dewatering
Foundation drilling
Geothermal drilling
Sandblasting
Sewage Bypass
Shotcrete
Stream diversion
Tower cranes
Water well drilling
Wellpoint dewatering system solutions
Manufacturing
Cement plant
Metal manufacturing
Pulp and paper production
Wood manufacturing
Mining
Illuminating mining operations
Mine tailings
Stone quarrying
Truck filling
Underground and Open Pit Mining
Oil and gas industry
Pipeline services
Contact us
Our available jobs
Our Complete Offering
Compressed air solutions for construction industry
Our total air solutions combine portable air compressors, pneumatic tools, and air treatment into one integrated system
Lear more
Close
QES generator
Stationary and mobile diesel generator
Get a quote
Withstanding the elements
×
Withstanding the elements
Loading...
Features and Benefits
Technical data
Download the brochure
Applications
Stable power in less than 10 seconds
Easy and quick installation.
Water proof canopy
Designed to continue running in raining conditions.
Ambient temperature up to 50 °C
Efficiently deliver at high ambient temperatures.
Service in less than 2 hours
Big doors and service plates for superior accessibility.
500-hour service intervals
Atlas Copco's high performance fluids and filtration guarantee longer service intervals.
The versatile QES generators
A portable generator is an essential part of any company’s performance network. It needs to be reliable, flexible and able to efficiently deliver under tough conditions, in any application. Our renewed QES range offers new-generation models that fit all applications: mobile an stationary, prime and standby. As versatile as they are, they provide reliable power with the lighter and most compact design in the market.
We have extended our QES range with the new models up to 1250 kVA PRP to ensure we offer the generator that’s right for your business. Built to our time-tested design principles, used across our entire generator portfolio, the QES range offers you modular capabilities and room for upgrading and expansion; along with being designed for simple installation and exceptional reliability. These versatile open new possibilities of customization and raise the bar of service efficiency.
Features and benefits
The corrosion treated, water-proof canopy, along with the ability to work at high and low ambient temperatures makes the QES range a great choice.
With a full option list you could ever need and ready operate in just a few seconds, this range is ready to move from one job to another, one application to another.
Integrated lifting structure with single elevation point
Sturdy multidrop base frame with integrated forklift pockets
110% self-containment with spillage sensor
Transport bumpers
Plug and play cable connection
Pass through cable path, natural bend, and strain relief
Plexi cover for terminal board protection
Digital controller, Stage V ready.
4 Pole breaker
Earth leakage protection
Dedicated socket compartment
Emergency stops
Dual frequency > 45 kVA
Qc3501 - Advance paralleling application controller
Qc4004 + Qd0701 - Advance paralleling application controller compatible with Transformer Maintenance functionality
Auxiliary winding alternator
A Super Compact Solution
Super quiet, compact, and lightweight, not the usual adjectives that you would choose for conventional generators. However, the new super compact models are lighter and smaller than ever, and they still ensure power efficiency without compromising performance. In addition to their smaller dimensions, the new models offer reliable power thanks to their state-of-the-art Automatic Voltage Regulator (AVR) and engine speed control.
QES super compact
The innovative super compact QES model is designed to grant the most efficient transportation. Y ou can fit up to 30 units of Atlas Copco QES 20 in a 40 feet container, the most for a 20kVA power generator in the market! It means optimized transport, reduced CO2 emissions and operational costs, which results in a lower Total Cost of Ownership (TCO). Its environmentally friendly design makes it ideal for storage overseas, reducing exponentially your footprint on-site.
Compact design optimized for overseas transportation (30 units QES 20 in 40ft container)
Technical data
50Hz models
| | | QES9 | QES14 | QES20 | QES 30 | QES 40 | QES 60 | QES 80 | QES 100 | QES 125 | QES 180 | QES 250 | QES 380 | QES 450 | QES 500 | QES 640
| Electrical data
| Rated frequency | Hz | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50
| Exhaust gas emission compliance | | / | / | / | / | / | / | / | / | / | / | / | Stage 2 | Stage 2 | Stage 2 | Stage 2
| Rated voltage (1) | V | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400
| Prime power (PRP) | kVA / kW | 8.8/7 | 13.8/11 | 20/16 | 32/26 | 42/34 | 60/48 | 90/72 | 100/80 | 125/100 | 180/144 | 250/200 | 380/304 | 450/360 | 500/400 | 637/509
| Rated standby power (ESP) | kVA / kW | 10/8 | 15/12 | 21.3/17 | 33/26 | 45/36 | 64/51 | 96/77 | 112/90 | 135/108 | 194/155 | 272/218 | 414/331 | 502/402 | 555/444 | 705/564
| Power factor cos φ | | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8
| Rated current (PRP) | A | 12.6 | 19.9 | 28.9 | 46.2 | 60.0 | 86.6 | 129.9 | 144.3 | 180.4 | 259.0 | 360.0 | 548.5 | 649.5 | 721.7 | 919.0
| Performance class acc. ISO-8528/5 | | G1 | G2 | G1 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2
| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50
60Hz models and complete technical data available in the brochure
Download the brochure
Brochure QES LRC market English
1.6 MB, PDF
Applications
Hybrid generation system to power an autonomous communication system for Enel in Los Cóndores, Chile
Industry
Healthcare
Mining
Telecom
Data Center
Agriculture
Retail and recreation
Residential
Construction
Parts and Service
Need service?
Shop Online
Parts Online
Fluids and Lubricants
FleetLink
Power Connect
QES generator
Get a quote
Contact us - Product sales
North Main Avenue,
Lot 12, Block 2, Laguna Technopark Binan ,
Laguna 4024 Philippines
Phone number
Light The Power App
The app is a power and light calculator that help users with different technical requirements. It includes; generators and light towers sizing, modular power plants set, cables sizing and much more.
App store
Google Play
BACK TO TOP
Portable equipment
Boosters and specialty equipment
Construction tools
Dewatering pumps
Energy storage systems
Light towers
Mobile air compressors
Power generators
About Atlas Copco
Our culture
Available jobs
Green solutions
Sustainability
Social responsibility: Water for All
Content hub: blog, guides & more
Quick links
Atlas Copco Group website
Visit our photo and video gallery
The Profile store
Safety Data Sheets
Check the safety information related to working with chemical products
Change the website location:
Select a location
Select a location
Select a language
Select a language
Visit the site
Legal & Privacy Notices
Edit settings
Accessibility
Site Map
© 2026 Atlas Copco
Close
atlas-copco:construction-technique
Customer information request
A problem occurred while capturing your information. Please verify that all mandatory fields are filled in.
Close
Your request has been submitted! You will soon receive more information. Thank you for your interest.
Close
Submit another Form
If you need more information, please leave your contact details here. We will come back to you as soon as possible.
First Name
Last Name
*
Company
*
Postcode or ZIP
*
Country
*
Afghanistan Albania Algeria Andorra Angola Argentina Armenia Australia Austria Azerbaijan Bahrain Bangladesh Belgium Belize Bhutan Bolivia Bosnia and Herzegovina Botswana Brazil Bulgaria Burkina Faso Cambodia Canada Chile China Colombia Congo Costa Rica Croatia Cuba Cyprus Czechia Côte d'Ivoire Denmark Ecuador Egypt El Salvador Eritrea Estonia Ethiopia Finland France Georgia Germany Ghana Greece Guatemala Honduras Hong Kong Hungary India Indonesia International Iraq Ireland Israel Italy Jamaica Japan Jordan Kazakhstan Kenya Kuwait Laos Latvia Lebanon Libyan Arab Jamahiriya Lithuania Madagascar Malaysia Maldives Mauritius Mexico Monaco Mongolia Montenegro Morocco Mozambique Myanmar Namibia Nepal Netherlands New Zealand Nicaragua Nigeria Norway Oman Pakistan Panama Peru Philippines Poland Portugal Qatar Romania Saudi Arabia Serbia Singapore Slovakia Slovenia South Africa South Korea South Sudan Spain Sri Lanka Sudan Sweden Switzerland Syria Taiwan Tanzania Thailand Tunisia Turkey Turkmenistan UK - United Kingdom US – United States Uganda Ukraine United Arab Emirates Uzbekistan Venezuela Vietnam Yemen Zambia Zimbabwe
Phone
*
✔︎ Valid
Invalid number
Invalid country code
Too short
Too long
Email
*
Please insert a valid email address
Your request
*
By submitting this request, Atlas Copco will be able to contact you through the collected information. More information can be found in our privacy policy.
I have read and accepted the privacy policy
Close
atlas-copco:construction-technique
Customer information request
A problem occurred while capturing your information. Please verify that all mandatory fields are filled in.
Close
Your request has been submitted! You will soon receive more information. Thank you for your interest.
Close
Submit another Form
If you need more information, please leave your contact details here. We will come back to you as soon as possible.
First Name
Last Name
*
Company
*
Postcode or ZIP
*
Country
*
Afghanistan Albania Algeria Andorra Angola Argentina Armenia Australia Austria Azerbaijan Bahrain Bangladesh Belgium Belize Bhutan Bolivia Bosnia and Herzegovina Botswana Brazil Bulgaria Burkina Faso Cambodia Canada Chile China Colombia Congo Costa Rica Croatia Cuba Cyprus Czechia Côte d'Ivoire Denmark Ecuador Egypt El Salvador Eritrea Estonia Ethiopia Finland France Georgia Germany Ghana Greece Guatemala Honduras Hong Kong Hungary India Indonesia International Iraq Ireland Israel Italy Jamaica Japan Jordan Kazakhstan Kenya Kuwait Laos Latvia Lebanon Libyan Arab Jamahiriya Lithuania Madagascar Malaysia Maldives Mauritius Mexico Monaco Mongolia Montenegro Morocco Mozambique Myanmar Namibia Nepal Netherlands New Zealand Nicaragua Nigeria Norway Oman Pakistan Panama Peru Philippines Poland Portugal Qatar Romania Saudi Arabia Serbia Singapore Slovakia Slovenia South Africa South Korea South Sudan Spain Sri Lanka Sudan Sweden Switzerland Syria Taiwan Tanzania Thailand Tunisia Turkey Turkmenistan UK - United Kingdom US – United States Uganda Ukraine United Arab Emirates Uzbekistan Venezuela Vietnam Yemen Zambia Zimbabwe
Phone
*
✔︎ Valid
Invalid number
Invalid country code
Too short
Too long
Email
*
Please insert a valid email address
Your request
*
By submitting this request, Atlas Copco will be able to contact you through the collected information. More information can be found in our privacy policy.
I have read and accepted the privacy policy
Close
atlas-copco:construction-technique
Customer information request
A problem occurred while capturing your information. Please verify that all mandatory fields are filled in.
Close
Your request has been submitted! You will soon receive more information. Thank you for your interest.
Close
Submit another Form
If you need more information, please leave your contact details here. We will come back to you as soon as possible.
First Name
Last Name
*
Company
*
Postcode or ZIP
*
Country
*
Afghanistan Albania Algeria Andorra Angola Argentina Armenia Australia Austria Azerbaijan Bahrain Bangladesh Belgium Belize Bhutan Bolivia Bosnia and Herzegovina Botswana Brazil Bulgaria Burkina Faso Cambodia Canada Chile China Colombia Congo Costa Rica Croatia Cuba Cyprus Czechia Côte d'Ivoire Denmark Ecuador Egypt El Salvador Eritrea Estonia Ethiopia Finland France Georgia Germany Ghana Greece Guatemala Honduras Hong Kong Hungary India Indonesia International Iraq Ireland Israel Italy Jamaica Japan Jordan Kazakhstan Kenya Kuwait Laos Latvia Lebanon Libyan Arab Jamahiriya Lithuania Madagascar Malaysia Maldives Mauritius Mexico Monaco Mongolia Montenegro Morocco Mozambique Myanmar Namibia Nepal Netherlands New Zealand Nicaragua Nigeria Norway Oman Pakistan Panama Peru Philippines Poland Portugal Qatar Romania Saudi Arabia Serbia Singapore Slovakia Slovenia South Africa South Korea South Sudan Spain Sri Lanka Sudan Sweden Switzerland Syria Taiwan Tanzania Thailand Tunisia Turkey Turkmenistan UK - United Kingdom US – United States Uganda Ukraine United Arab Emirates Uzbekistan Venezuela Vietnam Yemen Zambia Zimbabwe
Phone
*
✔︎ Valid
Invalid number
Invalid country code
Too short
Too long
Email
*
Please insert a valid email address
Your request
*
By submitting this request, Atlas Copco will be able to contact you through the collected information. More information can be found in our privacy policy.
I have read and accepted the privacy policy
Close
atlas-copco:construction-technique
Customer information request
A problem occurred while capturing your information. Please verify that all mandatory fields are filled in.
Close
Your request has been submitted! You will soon receive more information. Thank you for your interest.
Close
Submit another Form
If you need more information, please leave your contact details here. We will come back to you as soon as possible.
First Name
Last Name
*
Company
*
Postcode or ZIP
*
Country
*
Afghanistan Albania Algeria Andorra Angola Argentina Armenia Australia Austria Azerbaijan Bahrain Bangladesh Belgium Belize Bhutan Bolivia Bosnia and Herzegovina Botswana Brazil Bulgaria Burkina Faso Cambodia Canada Chile China Colombia Congo Costa Rica Croatia Cuba Cyprus Czechia Côte d'Ivoire Denmark Ecuador Egypt El Salvador Eritrea Estonia Ethiopia Finland France Georgia Germany Ghana Greece Guatemala Honduras Hong Kong Hungary India Indonesia International Iraq Ireland Israel Italy Jamaica Japan Jordan Kazakhstan Kenya Kuwait Laos Latvia Lebanon Libyan Arab Jamahiriya Lithuania Madagascar Malaysia Maldives Mauritius Mexico Monaco Mongolia Montenegro Morocco Mozambique Myanmar Namibia Nepal Netherlands New Zealand Nicaragua Nigeria Norway Oman Pakistan Panama Peru Philippines Poland Portugal Qatar Romania Saudi Arabia Serbia Singapore Slovakia Slovenia South Africa South Korea South Sudan Spain Sri Lanka Sudan Sweden Switzerland Syria Taiwan Tanzania Thailand Tunisia Turkey Turkmenistan UK - United Kingdom US – United States Uganda Ukraine United Arab Emirates Uzbekistan Venezuela Vietnam Yemen Zambia Zimbabwe
Phone
*
✔︎ Valid
Invalid number
Invalid country code
Too short
Too long
Email
*
Please insert a valid email address
Your request
*
By submitting this request, Atlas Copco will be able to contact you through the collected information. More information can be found in our privacy policy.
I have read and accepted the privacy policy
