URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/2_generators/spain/qes-row/2958%202480%2000_QES%20Brochure_LRC%20market_EN_26-02_LR.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/power-diesel-generators/mobile-row/qes

The versatile
QES generators
The mobile
QES generator
A portable generator is an essential part of any
company’s performance network. It needs to be
reliable, flexible and able to efficiently deliver under
tough conditions, in any application. Our renewed
QES range offers new-generation models that fit
all applications: mobile and stationary, prime and
standby. As versatile as they are, they provide reliable
power with the lighter and most compact design in the
market.
Our QES range portfolio with power nodes from 9 to
695 kVA PRP, allow to offer the generator that’s right
for your business. Built to our time-tested design
principles, used across our entire generator portfolio,
the QES range offers you modular capabilities and
room for upgrading and expansion; along with being
designed for simple installation and exceptional
reliability. These versatile open new possibilities of
customization and raise the bar of service efficiency.
*
UP TO
UP
TO
| * QES generators can operate at higher | temperature
| with | derating
| 2 | | Atlas
Copco - The versatile QES generators
RENTALRENRTEANLTALR
HEALTHHCEAAHRLETAHLCTAHRHCEEAARHLEETAHLCTAHRCEARE
SIRAIDLEESNIDTEIANRLTEISARILDEESNIDTEIANLTIAL
| TELECOTMELMETUCENLOIEMCCAMOTUTMIOENMLNICTUEEACNLTOIECIMOCAMNOTIUMONMNIUCNATICIOATNION | CONSTRCOUCNCTSOITONRNSUTCRTCUIOOCNNTCSIOOTNNRSUTCRTUIOCTNION
INDUSTINRYDUINSDTURSYTRINYDIUNSDTURSYTRY
MININGMINMINIGNINGMINMININGING
Versatile power for mobiles and
stationary applications
Atlas Copco - The versatile QES generators | 3
QES Designed with the
customer in mind
| 1. | Superior accessibility:
| • | Optimal serviceability through big access doors
(with stainless steel hinges) and panels
| • | Access to alternator (AVR and diode bridge)
| • | Full access to engine
| • | Direct radiator cleaning access panel
| 2. | Performance:
| • | High cooling performance radiator with ParCOOL
for 100% standby power operation
| • | Sound attenuated and anti-corrosion steel enclosure
| • | Alternator IP23 with optional Auxiliary Winding(2)
| • | Electronic governor engine and electronic engines
| 3. | Plug and play connection:
| • | Plug and play cable connection
| • | Pass through cable path, natural bend
and
strain relief
| • | Rain cap
| • | Hot parts, fan and belt protection(1)
| 4. | Transport efficiency:
| • | Integrated galvanized forklift slots
| • | Lifting structure with single external elevation point(2)
| • | Retention bund 110% self-containment with level
sensor alarm(1)
(1) Optional
(2)Optional on some models
*Options available may change depending on model selected. Please consult with your local Atlas Copco customer center.
4 | Atlas Copco - The versatile QES generators
| 5. | Noise protection:
| • | Sound attenuated and anticorrosion protection
canopy (Polyester powder coating finishing)
designed for long-lasting durability in top
condition
| 6. | Service efficiency:
| • | Decreased service downtime due to heavy duty fuel
filtration system with water separator(2) >25KVa
| • | Dual stage air filtration
| • | Oil drain pump(2)
| • | Service interval:
- 500Hrs for QES 30 to 140
- 400Hrs for QES 180 to 520
- 200Hrs for QES 9 to 25
| 7. | Integrated control and power cubicle:
| • | DSE 4620 and DSE 7320 digital controller
including AMF, manual start and remote start
| • | 4 Pole breaker & battery charger(1)
| • | Emergency stop
| • | Dedicated socket compartment(1)
| • | Earth leakage relay(1)
| Model | QES 9-20 | QES 9-10 | QES 14-25 | QES 30-50 | QES 60-695
| Genset phase number | 1PH | 3PH | 3PH | 3PH | 3PH
| Single phase L+N+G 16A(3P) | 2 | 1 | 1 | 1 | 1
| CEE 400V3P+N+G 16A (5P) | - | 1
| - | 1 | 1
| CEE 400V3P+N+G 32A (5P) | -
| - | 1
| - | 1
| CEE 400V3P+N+G 63A (5P) | -
| - | - | 1 | 1
| CEE 400V3P+N+G 125A (5P) | -
| - | -
| - | -
| Atlas Copco | -
| The | versatile QES generators
| | | 5
Efficient power with
a smaller footprint
| The QES range comes with a broad list of optional | Putting you in control
features that allows you to adapt our models to any
| type of application, mobile and stationary, prime and | It’s your generator, have it your way!
standby. We always tailor our solutions to your needs,
and this range is not an exception. From an open
generator to a rugged reinforced mobile skid, you name
it and the QES models will deliver!
Electrical options
• Earth leakage relay
• Sockets panel
| • | Battery switch, block coolant heater, battery
charger, and earth stick
• Automatic fuel transfer system
• Auxiliary winding for inrush starting capability
| • Alternator heater for safe and secure starting | Mechanical options
| • | Qc2212 Advance digital controller for AMF,
• Open and canopy version
| remote and local start applications | • Synthetic oil
| • | Qc3501 and Qc3012 Advance digital controllers
• Hot parts protection
| for parallel | • Oil sump pump
| • Fleetlink Communication module | • High capacity fuel tank
| • Expansions modules for inputs and outputs | • Water separator fuel pre-filter
| • Remote annunciator and remote display | • Lifting beam with an external hook
• Galvanized extra skid
• Transport bumpers
• Spillage free liquid detection sensor
• External fuel connection (EFT) with quick couplings
• Special color
6 | Atlas Copco - The versatile QES generators
A super compact solution
Super quiet, compact, and lightweight, not the usual adjectives that you would choose for conventional
generators. However, the new super compact models are lighter and smaller than ever, and they still ensure power
efficiency without compromising performance. In addition to their smaller dimensions, the new models offer
reliable power thanks to their state-of-the-art Automatic Voltage Regulator (AVR) and engine speed control.
With exceptional reliability, we offer the most versatile solution in the market, with the lighter and most compact
design. These generators, which make transportation and installation easy, are suitable for a broad variety of
appliances with low to medium power requirements. While delivering excellent power quality, QES super compact
models bring significant savings and business advantages.
The innovative super compact QES model is designed to grant the most efficient transportation. You can fit up to
30 units of Atlas Copco QES 20-25 in a 40 feet container, the most for a 20kVA power generator in the market! It
means optimized transport, reduced CO2 emissions and operational costs, which results in a lower Total Cost of
Ownership (TCO). Its environmentally friendly design makes it ideal for storage overseas, reducing exponentially
your footprint on-site.
The most versatile combination
| Compact | design optimized
| for overseas | transportation | (30 | units QES 20-25 in 40ft container)
| QES 9-25 | QES 30-50 | QES 60-70 | QES 80-140 | QES 180-260 | QES 325-520 | QES 640-695
| Standard Controller | DSE 4620 | DSE 4620 | DSE 4620 | DSE 4620 | DSE 7320 | DSE 7320 | DSE 7320
| Lifting Beam External | Standard
| Standard | Standard
| Option | Option
| Option | Option
| Retention Bund | Standard
| Standard | Standard
| Standard | Standard
| Standard | Standard
| Galvanized Forklift Slots | Standard
| Standard | Standard
| Standard | Standard
| Standard | Standard
| Hot Parts Protection | Option
| Option | Option
| Option | Option
| Option | Option
| Oil Drain Pump | NA
| Option | Option
| Option | Option
| Option | Standard
| Heavy Duty Air Filter | Standard
| Standard | Standard
| Standard | Standard
| Standard | Option
| Alternator Auxiliary winding (AWES) | Option
| Option | Option
| Option | Standard
| Standard | Standard
| Battery Switch | Option
| Option | Option
| Option | Standard
| Standard | Standard
| Panel Selector On/Off | Standard
| Standard | Standard
| Standard | Standard
| Standard | Standard
| Fuel Sensor | Option
| Standard | Standard
| Standard | Standard
| Standard | Standard
| Fuel Gauge (Mechanical) | Standard
| Option | Option
| NA | NA
| NA | NA
| Radiator Coolant Level Switch | Option (*)
| NA | Standard
| Standard | Standard
| Standard | Standard
| Oil Pressure Sensor | NA
| NA | Option (*)
| Option (*) | Standard
| Standard | Standard
| Coolant Temperature Sensor | NA
| NA | Option (*)
| Option (*) | Standard
| Standard | Standard
(*) With DS7320 option
| Atlas Copco - The versatile | QES generators | | 7
QES range - 50Hz
Technical data
| QES9 | QES14 | QES20 | QES 30 | QES 40 | QES60 | QES 80 | QES 100
| Rated frequency | Hz | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50
| Rated voltage (1) | V | 230 | 400Y / 230 | 230 | 400Y / 230 | 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230
| Prime power (PRP) | kVA / kW | 6.6/6.6 | 8.8/7 | 11/11 | 13.8/11 | 17.6/17.6 | 20/16 | 30/24 | 28/23 | 42/34 | 60/48 | 90/72 | 100/80
| Rated standby power (ESP) | kVA / kW | 6/6 | 10/8 | 10/10 | 15/12 | 16/16 | 21.3/17 | 31/25 | 45/36 | 63/50 | 96/77 | 112/90
| Power factor cos φ | 1 | 0.8 | 1 | 0.8 | 1 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8
| Rated current (PRP) | A | 26.1 | 12.6 | 43.5 | 19.9 | 69.6 | 28.9 | 43.0 | 61.0 | 86.0 | 129.0 | 144.3
| Performance class acc. ISO-8528/5 | G1 | G1 | G1 | G1 | G2 | G1 | G1 | G2 | G2 | G2
| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50
Fuel consumption
| Fuel tank capacity | l | 54 / 125 / 250 | 54 / 125 / 250 | 54 / 125 / 250 | 73 / 193 / 370 | 73 / 193 / 370 | 105 / 250 / 500 | 260 / 650 / 1300 | 260 / 650 / 1300
(Standard / 24h / 48h)
| Fuel consumption at 100% PRP load | l / h | 2.4 | 4.4 | 4.9 | 7.1 | 6.9 | 8.2 | 9.5 | 13.3 | 18.9 | 20.5
| Fuel autonomy at full load | h | 32 / 74 / 147 | | 19 / 44 / 87 | | 14 / 31 / 61 | | 10 | / 27 / 52 | | 11 | 9 / 24 / 45 | | 8/ 19 /38 | 14 / 34 / 79 | 13 / 31 / 63
| (Standard / 24-48H / 1000l fuel tank) | 22 / 52 / 103 | 14 / 32 / 65 | 10,8 / 25 / 50 | / 28 / 54 | 8 / 21 / 39
Control panel
| Model -- standard | DSE4620 | DSE4620 | DSE4620 | DSE4620 | DSE4620 | DSE4620 | DSE4620 | DSE4620
| Battery Charger (Optional) | DSE9150 | DSE9150 | DSE9150 | DSE9150 | DSE9150 | DSEBC2405 | DSEBC2405 | DSEBC2405
Engine
| Kubota | Kubota
| Model | Kubota
| Kubota | Kubota | V3300-E2BG | | V3800DI-TE2BG
| Cummins | Cummins
Cummins
| D1105-E3BG2 | D1703-M-E4BG2 | V2403-M-E3BG2 | Kubota V3300-
| | Kubota | 4BTA3.9-G2 | 6BT5.9-G2 | 6BT5.9-G2
| E3BG | V3800DI-TE3BG2
| Speed | rpm | 1500 | 1500 | 1500 | 1500 | 1500 | 1500 | 1500 | 1500
| Rated net power | kWm | 8.6 | 13.2 | 21.3 | 28 | 26.5 | 38.8 | 38.4 | 56.5 | 86 | 96
| Aspiration | Natural
| Natural | Natural
| Natural | Turbo charger
| Turbo charger | Turbo charger
Turbo charger
| Speed control | Mechanical
| Electronic | Electronic
| Electronic | Electronic
| Electronic | Electronic
Electronic
| governor | governor
| governor | governor
| governor | governor
governor
| Number of cylinders | 3 | 3 | 4 | 4 | 4 | 4 | 6 | 6
| Coolant | water-cooled
| water-cooled | water-cooled
| water-cooled | water-cooled
| water-cooled | water-cooled
water-cooled
| Swept volume | l | 1.12 | 1.65 | 2.43 | 3.3 | 3.8 | 3.9 | 5.9 | 5.9
| Exhaust gas emission compliance | China 3 | China 3 | China 3 | Stage 2 | | Stage 2 |
| Fuel optimized | Fuel optimized
Fuel optimized
| Stage3a | Stage3a
Alternator
| Model | Altas Copco
| Altas Copco | Altas Copco
| Altas Copco | Altas Copco
| Altas Copco | Altas Copco
Altas Copco
| ACA160D | ACA160E | ACA180C | ACA180E | ACA180G | ACA225D | ACA225G | ACA270B
| Rated Output | kVA | 11 | 13.5 | 13 | 16 | 16.6 | 22.5 | 33/32 | 45/42.5 | 63.5/60 | 95.8/90 | 112/100
(ESP 163º/27ºC / PRP 125º/40ºC)
| Degree of protection / | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H
Insulation class
| Excitation type / AVR model | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460
Noise level
| Sound power level (LwA) | dB(A) | 89 | 93 | 91 | 92 | 89 | 93 | 92 | 94 | 94 | 96
| Sound pressure level (LpA) at 7m | dB(A) | 66 | 68 | 67 | 67 | 64 | 67 | 69 | 68 | 68 | 66
Dimensions and weight
| Length x width | mm | 1540x700 | 1540x700 | 1540x700 | 1900X971 | 1900X971 | 2080X1000 | 2920x1098 | 2920x1098
| Height (Standard / 24h / 48h* ) | mm | 1225 / 1350 / | 1225 / 1350 / | 1225 / 1350 / | 1175 / 1360 / | 1175 / 1360 / | 1280 / 1400 / | 1643 / 1854 / | 1643 / 1854 /
| 1580 | 1580 | 1580 | 1550 | 1550 | 1590 | 2228.5 | 2228.5
| Weight (Standard / 24h / 48h* ) | kg | 560/585/640 | 635/660/715 | 680/705/760 | 950/ 1100 / | 992/ 1150 / 1370 | 1300 / 1350 / | 1484 / 1774 / | 1514 / 1804 /
| 1320 | 1450 | 1908 | 1938
| Skid dimensions (L x W x H) | mm | 2135x720x245 | 2135x720x245 | 2135x720x245 | 2000X910X130 | 2000X910X130 | 2180 X 1005 | 2960 x 1100 | 2960 x 1070
| X 130 | x 150 | x 130
| Skid weight | kg | 55 | 55 | 55 | 60 | 60 | 65 | 73.9 | 73.9
*<125kVA | (1) Other voltages available, please consult. (2) QES generators can operate at higher temperature with derating.
8 | Atlas Copco - The versatile QES generators
| QES 125 | QES 180 | QES 250 | QES325 | QES 390 | QES 450 | QES 520 | QES 640
Electrical data
| Rated frequency | Hz | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50
| Rated voltage (1) | V | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230
| Prime power (PRP) | kVA / kW | 125/100 | 180/144 | 250/200 | 325/260 | 380/304 | 450/360 | 515/412 | 637/510
| Rated standby power (ESP) | kVA / kW | 135/108 | 194/155 | 272/218 | 350/280 | 414/331 | 502/402 | 531/425 | 700/560
| Power factor cos φ | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8
| Rated current (PRP) | A | 180.4 | 259.0 | 360.0 | 469.0 | 548.5 | 649.5 | 743.0 | 951.0
| Performance class acc. ISO-8528/5 | G2 | G2 | G2 | G3 | G2 | G3 | G3 | G2
| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50
Fuel consumption
| Fuel tank capacity | l | 260 / 650 / 1300 | 520 / 900 | 520 / 900 | 559 | 740 | 740 | 740 | 980
(Standard / 24h / 48h)
| Fuel consumption at 100% PRP load | l / h | 25.6 | 42.0 | 53.5 | 65.0 | 75.5 | 89.0 | 103.0 | 131.1
| Fuel autonomy at full load | h | 10 / 25 / 50 | 14 / 22 | 10 / 17 | 9.0 | 10.0 | 9.0 | 7.0 | 7.5
(Standard / 24-48H / 1000l fuel tank)
Control panel
| Model -- standard | DSE4620 | DSE7320 | DSE7320 | DSE7320 | DSE7320 | DSE7320 | DSE7320 | DSE7320
| Battery Charger (Optional) | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405
Engine
| Model | Cummins
| Cummins | Cummins
| Cummins | Cummins
| Cummins | Cummins
Volvo
| 6BTAA5.9-G2 | 6CTA8.3-G2 | 6LTAA8.9-G2 | 6LTAA9.5-G1 | 6ZTAA13-G3 | QSZ13-G2 | QSZ13-G3 | TWD1644GE
| Speed | rpm | 1500 | 1500 | 1500 | 1500 | 1500 | 1500 | 1500 | 1500
| Rated net power | kWm | 120 | 158 | 215 | 290 | 325 | 388 | 430 | 536
| Aspiration | Turbo charger Turbo charger Turbocharger Turbocharger
| Turbo charger | Turbo charger
| Turbo charger | Turbo charger
| Speed control | Electronic
| Electronic | Electronic
| Electronic | Electronic
| Electronic | Electronic
Electronic
| governor | governor
| governor | governor
| governor | governor
| governor | governor
| Number of cylinders | 6 | 6 | 6 | 6 | 6 | 6 | 6 | 6
| Coolant | water-cooled
| water-cooled | water-cooled
| water-cooled | water-cooled
| water-cooled | water-cooled
water-cooled
| Swept volume | l | 5.9 | 8.3 | 8.9 | 9.5 | 12.8 | 12.8 | 16.1 | 16.1
| Exhaust gas emission compliance | Fuel optimized Fuel optimized Fueloptimized Fueloptimized
| Fuel optimized | Fuel optimized
| Fuel optimized | Stage 2
Alternator
| Model | Altas Copco
| Altas Copco | Altas Copco
| Altas Copco | Altas Copco
| Altas Copco | Altas Copco
Altas Copco
| ACA270C | ACA270F | ACA270J | ACA315E | ACA315F | ACA315H | ACA355C | ACA355E
| Rated Output | kVA | 135/125 | 194/180 | 275/250 | 390/350 | 415/380 | 505/450 | 590/550 | 738/670
(ESP 163º/27ºC / PRP 125º/40ºC)
| Degree of protection / | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H
Insulation class
| Excitation type / AVR model | Shunt/SX460 | AWES/VR438 | AWES/VR438 | AWES/KR680 | AWES/KR680 | AWES/KR680 | AWES/KR680 | AWES/KR680
Noise level
| Sound power level (LwA) | dB(A) | 97 | 97 | 97 | 97 | 97 | 100 | 102 | 104
| Sound pressure level (LpA) at 7m | dB(A) | 69 | 67 | 69 | 69 | 69 | 73 | 75 | 77
Dimensions and weight
| Length x width | mm | 2920x1098 | 3410x1250 | 3410x1250 | 3700x1430 | 4600x1500 | 4600x1500 | 4600x1500 | 4590x1850
| Height (Standard / 24h / 48h* ) | mm | 1643 / 1854 / | 2224 / 2407 | 2224 / 2407 | 2430 | 2350 | 2350 | 2350 | 2401
2228.5
| Weight (Standard / 24h / 48h* ) | kg | 1558 / 1848 / | 2394 / 2537 | 2924 / 3067 | 3510 | 4800 | 4900 | 5100 | 6341
1982
| Skid dimensions (L x W x H) | mm | 2960 x 1070 | 3610 x 1260 | 3810 x 1340 | 3925 x 1400 | 4825 x 1510 | 4825 x 1510 | 4825 x 1510 | 5009 x 1860
| x 130 | x 200 | x 200 | x 200 | x 200 | x 200 | x 200 | x 150
| Skid weight | kg | 73.9 | 205 | 205 | 325 | 402 | 402 | 402 | 362
*<125kVA | (1) Other voltages available, please consult. (2) QES generators can operate at higher temperature with derating.
| Atlas Copco - The | versatile QES | generators | 9
QES range - 60Hz
Technical data
| QES10 | QES17 | QES25 | QES 35 | QES 50 | QES70 | QES 110 | QES 120
Electrical data
| Rated frequency | Hz | 60 | 60 | 60 | 60 | 60 | 60 | 60 | 60
| Rated voltage (1) | V | 240 | 220Y / 127 | 240 | 220Y / 127 | 240 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127
| Prime power (PRP) | kVA / kW | 10/8 | 13/13 | 17.5/14 | 22.5/18 | 25/20 | 34/27 | 48,4/39 | 72/58 | 103/82 | 112/89
| Rated standby power (ESP) | kVA / kW | 11.3/9 | 14.3/14.3 | | 25/19.8 | | 36/29 | 53/42 | 78/63 | 112/89 | 128/102
| 15/12 | 26.3/21
| Power factor cos φ | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8
| Rated current (PRP) | A | 33.3 | 26.2 | 54.2 | 45.9 | 32.5 | 65.6 | 88.2 | 127.0 | 86.0 | 270.0 | 310.0
| Performance class acc. ISO-8528/5 | G1 | G1 | G1 | G2 | G1 | G2 | G2 | G2
| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50
Fuel consumption
| Fuel tank capacity | l | 54 / 125 / 250 | 54 / 125 / 250 | 54 / 125 / 250 | 73/193/370 | 73/193/370 | 105 / 250 / 500 | 260 / 650 / 1300 | 260 / 650 / 1300
(Standard / 24h / 48h)
| Fuel consumption at 100% PRP load | l / h | 2.3 | 2.7 | 3.8 | 4.8 | 5.3 | 6.1 | 7.9 | 11.8 | 15.9 | 24.4 | 25.2
| Fuel autonomy at full load | h | 20.1/46.4/92.9 | | 12.2/28.3/56.7 | 9.7/22.4/44.8 | | 9 / 24/ 47 | 6 / 16 / 31 | 7 /16 / 31 | 11 / 26 / 53 | 10 / 25 / 51
| (Standard / 24-48H / 1000l fuel tank) | 20 /46.3 /92.6 | | 11.4 /26 /52 | 9 /20.5 /41
Control panel
| Model -- standard | DSE4620 | DSE4620 | DSE4620 | DSE4620 | DSE4620 | DSE4620 | DSE4620 | DSE4620
| Battery Charger (Optional) | DSEBC1205 | DSEBC1205 | DSEBC1205 | DSEB1205 | DSEB1205 | DSEBC2405 | DSEBC2405 | DSEBC2405
Engine
| Kubota | Kubota
| Kubota | Kubota
| Kubota | Cummins
| Cummins | Cummins
| Model | D1105-E2BG | D1703-E2BG | V2403-M-E2BG | V3300-E2BG | V3800DI-T- | 4BT3.9-G2 | 6BT5.9-G2 | 6BT5.9-G2
E2BG
| Speed | rpm | 1800 | 1800 | 1800 | 1800 | 1800 | 1800 | 1800 | 1800
| Rated net power | kWm | 10.5 | 16.7 | 25 | 30.6 | 40.9 | 65.5 | 105.3 | 122.3
| Aspiration | Natural
| Natural | Natural
| Natural | Turbo charger
| Turbo charger | Turbo charger
Turbo charger
| Speed control | Mechanical
| Electronic | Electronic
| Electronic | Electronic
| Electronic | Electronic
Electronic
| governor | governor
| governor | governor
| governor | governor
governor
| Number of cylinders | 3 | 3 | 4 | 4 | 4 | 4 | 6 | 6
| Coolant | water-cooled
| water-cooled | water-cooled
| water-cooled | water-cooled
| water-cooled | water-cooled
water-cooled
| Swept volume | l | 1.123 | 1.647 | 2.434 | 3.3 | 3.8 | 3.9 | 5.9 | 5.9
| Exhaust gas emission | compliance
| Fuel optimized | Fuel optimized
| Fuel optimized | Stage2 | Stage2
| Fuel optimized | Fuel optimized
Fuel optimized
Alternator
| Model | Altas Copco
| Altas Copco | Altas Copco
| Altas Copco | Altas Copco
| Altas Copco | Altas Copco
Altas Copco
| ACA160D | ACA160E | ACA180C | ACA180E | ACA180G | ACA225D | ACA225G | ACA270B
| Rated Output | kVA | 13.6| 17 | 16.6 | 20 | 21.2 | 30 | 40/37.5 | 53.5/50 | 81/75 | 119/103 | 139/126
(ESP 163º/27ºC / PRP 125º/40ºC)
| Degree of protection / Insulation class | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H
| Excitation type / AVR model | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460 | Shunt/SX460
Noise level
| Sound power level (LwA) | dB(A) | 92 | 95 | 93 | 92 | 94 | 96 | 98 | 100
| Sound pressure level (LpA) at 7m | dB(A) | 66 | 69 | 69 | 67 | 69 | 71 | 75 | 75
Dimensions and weight
| Length x width | mm | 1540x700 | 1540x700 | 1540x700 | 1900X971 | 1900X971 | 2280x1000 | 2920x1098 | 2920x1098
| Height (Standard / 24h / 48h* ) | mm | 1225 / 1350 / | 1225 / 1350 / | 1225 / 1350 / | 1175 / 1360 / | 1175 / 1360 / | 1280 / 1400 / | 1643 / 1854 / | 1643 / 1854 /
| 1580 | 1580 | 1580 | 1550 | 1550 | 1590 | 2228.5 | 2228.5
| Weight (Standard / 24h / 48h* ) | kg | 560/585/640 | 635/660/715 | 680/705/760 | 950/1100 /1320 | 992/ 1150 / | 1300 / 1350/ | 1484 / 1774 / | 1514 / 1804 /
| 1370 | 1450 | 1908 | 1938
| Skid dimensions (L x W x H) | mm | 2135x720x245 2135x720x245 2135x720x245 2000X910X130 | 2000X910X130 | 2180 X 1005 | 2960 x 1100 | 2960 x 1070
| X 130 | x 150 | x 130
| Skid weight | kg | 55 | 55 | 55 | 60 | 60 | 65 | 73.9 | 73.9
*<125kVA | (1) Other voltages available, please consult. (2) QES generators can operate at higher temperature with derating.
10 | Atlas Copco - The versatile QES generators
| QES 140 | QES 185 | QES 260 | QES325 | QES 390 | QES 450 | QES 520 | QES 695
Electrical data
| Rated frequency | Hz | 60 | 60 | 60 | 60 | 60 | 60 | 60 | 60
| Rated voltage (1) | V | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127
| Prime power (PRP) | kVA / kW | 139/112 | 186/149 | 262/210 | 311/249 | 373/298 | 447/358 | 509/407 | 691/553
| Rated standby power (ESP) | kVA / kW | 152/122 | 204/163 | 286/229 | 337/270 | 412/330 | 487/390 | 563/450 | 758/607
| Power factor cos φ | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8
| Rated current (PRP) | A | 368.0 | 489.0 | 688.0 | 448.0 | 448.0 | 538.0 | 612.0 | 1813.0
| Performance class acc. ISO-8528/5 | G2 | G2 | G2 | G3 | G3 | G3 | G3 | G2
| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50
Fuel consumption
| Fuel tank capacity | l | 260 | / 650 / 1300 | 520 / 900 | 520 / 900 | 559 | 740 | 740 | 740 | 980
(Standard / 24h / 48h)
| Fuel consumption at 100% PRP load | l / h | 32.5 | 37.8 | 51.1 | 66.0 | 80.7 | 98.3 | 108.8 | 123.2
| Fuel autonomy at full load | h | 8 / 20 / 40 | 13.8 /24 | 10.2 /17.6 | 8.5 | 9.2 | 7.5 | 6.8 | 7.5
(Standard / 24-48H / 1000l fuel tank)
Control panel
| Model -- standard | DSE4620 | DSE7320 | DSE7320 | DSE7320 | DSE7320 | DSE7320 | DSE7320 | DSE7320
| Battery Charger (Optional) | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405 | DSEBC2405
Engine
| Model | Cummins
| Cummins | Cummins
| Cummins | Cummins
| Cummins | Cummins
Volvo
| 6BTAA5.9-G2 | 6CTA8.3-G2 | 6LTAA8.9-G2 | 6LTAA9.5-G1 | 6ZTAA13-G3 | QSZ13-G2 | QSZ13-G3 | TWD1644GE
| Speed | rpm | 1800 | 1800 | 1800 | 1500 | 1500 | 1500 | 1500 | 1800
| Rated net power | kWm | 136.4 | 170 | 235 | 280 | 340 | 400 | 450 | 585
| Aspiration | Turbo charger Turbo charger Turbocharger Turbocharger
| Turbo charger | Turbo charger
| Turbo charger | Turbo charger
| Speed control | Electronic
| Electronic | Electronic
| Electronic | Electronic
| Electronic | Electronic
Electronic
| governor | governor
| governor | governor
| governor | governor
| governor | governor
| Number of cylinders | 6 | 6 | 6 | 6 | 6 | 6 | 6 | 6
| Coolant | water-cooled
| water-cooled | water-cooled
| water-cooled | water-cooled
| water-cooled | water-cooled
water-cooled
| Swept volume | l | 5.9 | 8.3 | 8.9 | 9.5 | 12.8 | 12.8 | 16.1 | 16.1
| Exhaust gas emission compliance | Fuel optimized Fuel optimized Fueloptimized Fueloptimized
| Fuel optimized | Fuel optimized
| Fuel optimized | Stage 2
Alternator
| Model | Altas Copco
| Altas Copco | Altas Copco
| Altas Copco | Altas Copco
| Altas Copco | Altas Copco
Altas Copco
| ACA270C | ACA270F | ACA270J | ACA315G | ACA355C | ACA355DS | ACA355E | ACA355E
| Rated Output | kVA | 162/150 | 231 | 315 | 532/481 | 644/594 | 708/655 | 845/775 | 845/775
| (ESP 163º/27ºC | / PRP 125º/40ºC)
| Degree of protection / Insulation class | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H
| Excitation type / AVR model | Shunt/SX460 | AWES/VR438 | AWES/VR438 | AWES/KR680 | AWES/KR680 | AWES/KR680 | AWES/KR680 | AWES/KR680
Noise level
| Sound power level (LwA) | dB(A) | 102 | 104.0 | 106.0 | 105 | 101 | 100 | 102 | 106
| Sound pressure level (LpA) at 7m | dB(A) | 77 | 78 | 83 | 76 | 74 | 73 | 75 | 80
Dimensions and weight
| Length x width | mm | 2920x1098 | 3410x1250 | 3410x1250 | 3700x1430 | 4600x1500 | 4600x1500 | 4600x1500 | 4590x1850
| Height (Standard / 24h / 48h* ) | mm | 1643 / 1854 / | 2224 / 2407 | 2224 / 2407 | 2430 | 2350 | 2350 | 2350 | 2401
2228.5
| Weight (Standard / 24h / 48h* ) | kg | 1558 / 1848 / | 2394 / 2537 | 2924 / 3067 | 3560 | 5100 | 5150 | 5250 | 6341
1982
| Skid dimensions (L x W x H) | mm | 2960 x 1070 | 3610 x 1260 | 3810 x 1340 | 3925 x 1400 | 4825 x 1510 | 4825 x 1510 | 4825 x 1510 | 5009 x 1860
| x 130 | x 200 | x 200 | x 200 | x 200 | x 200 | x 200 | x 150
| Skid weight | kg | 73.9 | 205 | 205 | 325 | 402 | 402 | 402 | 362
*<125kVA | (1) Other voltages available, please consult. (2) QES generators can operate at higher temperature with derating.
Atlas Copco - The versatile QES generators | 11
Built for you
We design and engineer
environmentally
sustainable products that
are driven by innovation.
12 | Atlas Copco - The versatile QES generators
Atlas Copco - The versatile QES generators | 13
| Optimize your power | solutions
When you need temporary power, a single generator
| is not always the most efficient solution. Does the | Just one example:
application load vary? Do any of the gensets in your
| fleet need higher power? A Modular Power Plant (or | The deployment of a 1MVA generator as
| paralleling multiple generators) is the efficient solution if | a prime power source, taking the load
| you answered yes to any of the these questions. | demand patterns of a typical industrial
| We have developed a unique Power Management System | application as a guide, could mean up to
| (PMS). The PMS manages the number of generators | 1677 liters of fuel consumed each day.
| running in parallel with load demand, starting and | That compares with approximately 1558
| stopping units in line with increases or decreases in load. | liters of fuel if three QES 390 in the PMS
| In this way, the load on each generator remains at a level | were doing the same job. In this case, an
| that optimizes fuel consumption. | estimated annual saving of more than
€30.000 makes for a compelling case, not
| It also eliminates the need for generators to run with low | to mention 85 tons of CO2 saved over the
| load levels, which can cause engine damage and shorten | course of a year.
the life expectancy of the equipment.
Powerful match
1000 kVA Genset
800
| 700 | QES 390
| 600 | +
+
| kW (15min) | 500
QES 390
400
| + | +
300
| 200 | Power avaliable | QES 390
| 100 | +
+
| 0 | Load Profile
| 0:00 | 0:45 | 1:30 | 2:15 | 3:00 | 3:45 | 4:30 | 5:15 | 6:00 | 6:45 | 7:30 | 8:15 | 9:00 | 10:30 | 11:15 | 12:00 | 12:45 | 13:30 | 14:15 | 15:00 | 15:45 | 16:30 | 17:15 | 18:00 | 18:45 | 19:30 | 20:15 | 21:00 | 21:45 | 22:30 | 23:15
| hh:mm | PMS Plant Capacity
Big Unit Capacitiy
| Note: this data is simulated. It’s based on a typical | industrial
| daily | load
diagram.
14 | Atlas Copco - The versatile QES generators
Efficiently
cover peaks and
low loads
A hybrid energy solution that boosts performance
Sustainability is increasingly becoming a major concern in many machine-driven industries, as regulations
regarding noise and emissions are growing stricter. There is a need for a technological solution that provides
reliable power in silent operation, while reducing fuel consumption and CO2 emissions. Energy Storage Systems
(ESS) are transforming power supply as we know it, and Atlas Copco is leading the transition towards more
sustainable operations.
Energy Storage Systems are ideally suited for noise-sensitive environments, such as events or metropolitan
construction sites, telecoms, or rental applications, and large units can work in parallel to become the ‘brain’ of a
microgrid. Energy storage solutions featuring long-life, low maintenance, and high-density Lithium-ion batteries,
working in hybrid mode with power generators increase the solution’s efficiency, specially when dealing with low
loads and peaks in energy demand.
Using an Energy Storage System with a generator in hybrid mode enables you to use a smaller-sized generator,
downsizing the solution, saving money on hardware, extending the generator’s working life, optimizing
performance levels, and rising the level of sustainability on site.
| Perfect combination | Potential savings
| 200 | 900
| tons CO2 | trees
Load
| 70 cars | 100.000 m³
| off the road | of waste
| QES 390 | ZBC 250-575
Scan this code
and increase your
productivity
Atlas Copco - The versatile QES generators | 15
Product portfolio
ENERGY STORAGE SYSTEMS
| PORTABLE | MOBILE
| CONTAINER | FAST CHARGER
| 2–6 kVA | 15-150 kVA | 250–1000 kVA | 160-480 kW
| HYBRID GENERATORS | LIGHT TOWERS
| HYBRID | SOLAR
| ELECTRIC | DIESEL
GENERATORS
| PORTABLE | SPECIALIZED
| VERSATILE | LARGE POWER
| 1,6–14 kVA | 14–650* kVA | 9–695* kVA | 750–1620 kVA
*Multiple configurations available to produce power for any size application
DEWATERING PUMPS
| ELECTRIC | ELECTRIC SELF-PRIMING
SELF-PRIMING CENTRIFUGAL
| SUBMERSIBLE | CENTRIFUGAL | 833-35.000 l/min
| up to 18 000 l/min | 833-35.000 l/min
ONLINE SOLUTIONS
| FLEETLINK | PUMP SIZING CALCULATOR
| ECO CALCULATOR: | 2958248000v02-© Atlas Copco Portable Power andFlow division.2026
| Intelligent telematics is a | With a few inputs, this
YOUR SIZING TOOL
| system that helps optimize | pump sizing calculator
A useful calculator to help you
| fleet usage and reduce | will help you to
choose the best solution for
| maintenance, ultimately | compare dewatering
your power and light needs.
| saving time | submersible models
| and cutting | and find the right one
| operating | for you.
costs.
Atlas Copco Portable Power and Flow
atlascopco.com
