URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/ess-portable-canopy/Brochure-Energy-Storage-Systems-Italian-v7.pdf.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/small

Potenziare il proprio
percorso energetico
Gamma di Sistemi di Accumulo
di Energia portatili e con cofanatura
Potenziare il
proprio percorso
energetico
La gamma consolidata di Sistemi di Accumulo
| di Energia (ESS) di Atlas Copco è al centro della | RICARICA RAPIDA
| trasformazione dell’alimentazione. | <1 ORA
Progettata per la massima sostenibilità, consente
agli operatori a ridurre notevolmente i consumi
di carburante e le emissioni CO2, garantendo
| allo stesso tempo performance ottimali con zero | 70% INGOMBRO
| rumore e praticamente zero manutenzione. | RIDOTTO DEL
Sfruttando i vantaggi delle batteria agli ioni di litio
| ad alta densità, queste unità sono più compatte | E PIÙ COMPATTA
| e leggere rispetto alle alternative tradizionali, ma | E LEGGERA
pur sempre in grado di fornire giorni di autonomia,
con una singola carica. Questi Sistemi di Accumulo
di Energia sono ideali per ambienti sensibili
al rumore, come cantieri metropolitani o eventi,
| telecomunicazioni, applicazioni di noleggio e per | >30 IMPIANTI IBRIDI
| coprire in modo efficiente problemi di carico basso. | DI
UNITÀ
Questi Sistemi di Accumulo di Energia sono perfetti
per applicazioni con un’elevata richiesta di energia
e profili di carico variabili, poiché coprono con
| successo sia carichi bassi che picchi. Ad esempio, | AUMENTO DELLA
| sono in grado di dimensionare correttamente le | PRODUTTIVITÀ
| gru e gli altri motori elettrici e di gestire in modo | >50%
efficiente i picchi del fabbisogno energetico per
eventi che si svolgono in luoghi sensibili al rumore
e per le stazioni di ricarica per auto elettriche (EV).
| Inoltre, gli operatori possono sincronizzare | 90 FINO AL
| diversi modelli, che possono costituire il nucleo di | % IN MENO
qualsiasi microrete, immagazzinando e fornendo
| energia proveniente da diverse fonti energetiche, | DI CARBURANTE
| comprese le energie rinnovabili. | ED EMISSIONI CO2*
*In caso di lavori in modalità ibrida con generatori elettrici
| 2 | www.atlascopco.com/energy-storage-systems
La soluzione per soddisfare ogni esigenza
| MODELLO | ENERGIA
| APPLICAZIONE | MANIFAT-
| EVENTI | TELECOMU-
| COSTRUZIONI | GRU MOTORE
| STAZIONI | LAVORI IN
ENERGIE
| ELETTRICA | TURIERO
| NICAZIONI | DI RICARICA
| RETE UTENZE | RINNOVABILI
Riduzione
| ZBP | 2000 VA
inquinamento acustico
| 2000 | 2000 Wh
Carichi bassi
Potenza nominale
| ZBP 15-60 | Riduzione di picchi
| ZBP 35-40 | 15/45 kVA
Carichi bassi
| ZBP 45-60 | 40/60/75 kWh
Potenza nominale
ZBP 45-75
| ZBP | Riduzione di picchi
| 120-120 | 120/150 kVA
Carichi bassi
| ZBP | 150/150 kWh
Potenza nominale
150-150
| ZBC | 250 kVA
Accumulo energetico
| 250-575 | 575 kWh
Ibrida
Potenza nominale
| ZBC | 300 kVA
Ibrida
| 300-300 | 300 kWh
Potenza nominale
| ZBC | 500 kVA
Riduzione di picchi
| 500-250 | 250 kWh
Potenza nominale
| Potenza massima: Richiesta non stazionaria, | Riduzione di picchi: Consumo totale o parziale dei
| picchi | LA SCELTA MIGLIORE
| nessun gruppo di continuità | Accumulo di energia: Risparmio di energia extra
ADATTABILE
| Bassi carichi: Miglioramento delle prestazioni | Riduzione inquinamento acustico: Riduzione
| del gruppo elettrogeno diesel | dell’inquinamento acustico
Ibrido: Plug-and-play con altre fonti di energia
| MICRORETI IBRIDE | GRU DA COSTRUZIONE
MOTORI
| IMPIANTO SOLARE | POSTAZIONE DI RICARICA
EVENTI
| www.atlascopco.com/energy-storage-systems | 3
| Una gamma | Modalità ISOLA
| completa di | La modalità isola consente di utilizzare il
| soluzioni ad | Sistema di Accumulo di Energia ZenergiZe
| alta efficienza | come soluzione autonoma. È un modo
ideale per rispondere ai requisiti di ambienti
| energetica | sensibili al rumore, quali operazioni notturne,
applicazioni telecom remote o per risolvere
le sfide del carico basso.
| TECNOLOGIA SILENZIOSA | RICARICA RAPIDA
| Questi modelli offrono un funzionamento | In modalità isola, le macchine sono pronte
| silenzioso, rumorosità estremamente ridotta, | per funzionare in modo molto semplice.
| per un ambiente di lavoro più salubre. Sono | Collegale direttamente ai carichi e inizia
| la scelta ideale per applicazioni sensibili al | a lavorare. Poiché devono essere pronte
| rumore, ad es. per eventi e cantieri per la | in qualsiasi momento, la ricarica rapida è
| costruzione della metropolitana. Consente di | d’obbligo: queste unità possono essere
| aumentare la produttività del core business | ricaricate completamente in meno di un’ora,
| fino al 50% | a seconda del modello, grazie alle batterie
agli ioni di litio.
| DESIGN COMPATTO | TECNOLOGIA PULITA
| La tecnologia delle batterie ci consente di | Se le unità vengono utilizzate in modalità
| ottenere prestazioni simili a macchine ad | e sono alimentate da fonti di energia
| alta potenza con una versione più compatta, | rinnovabili,
| si | ottiene
| una | riduzione
| rendendole più facili da trasportare e fino | esponenziale di CO2. È possibile scalare
| al 70% più leggere rispetto agli altri tipi di | la soluzione per raggiungere il fabbisogno
| batteria presenti sul mercato. La modularità | di energia pulita necessario con il sistema
| rappresenta un grande vantaggio per la | di collegamento in parallelo smart.
trasportabilità.
| 4 | www.atlascopco.com/energy-storage-systems
Modalità IBRIDA
In modalità ibrida, questi Sistemi di Accumulo di Energia sono in grado di gestire con successo l’energia
proveniente da diverse fonti, comprese le energie rinnovabili (come l’energia solare ed eolica), la rete
elettrica e i generatori diesel.
Queste unità a batteria forniscono su richiesta energia resiliente e affidabile, permettendo agli operatori
di ridurre le emissioni, rispettare le normative e tagliare i costi in un’ampia gamma di applicazioni.
| Carico massimo | 24 ORE in un cantiere
| Potenza [kW] | tiere
co in can
Cari
Carico min
| Carico | 0 h | 3 h | 6 h | 9 h | 12 h | 15 h | 18 h | 21 h | 24 h
in cantiere
| GENERATORE | RICARICA
SISTEMA DI ACCUMULO
| IN FUNZIONE | DI LAVORO
DI ENERGIA IN FUNZIONE
| SOLUZIONI HYBRID | RISPARMI ENERGETICI
| Con un’ampia gamma di prese opzionali, | Quando un Sistema di Accumulo di Energia
| le unità sono facili da collegare alle diverse | gestisce
| l’energia | proveniente
| da | fonti
| fonti di energia disponibili in loco. Inoltre, | rinnovabili, dalla rete di distribuzione elettrica o
| grazie a ECO, il Sistema di Gestione dell’Energia | persino da una cella a combustibile a idrogeno,
| (EMS) di Atlas Copco, queste unità possono | non si verificano consumi di carburante né
| essere sincronizzate per aumentare l’offerta | emissioni di CO2 durante il funzionamento.
| di energia in base alla domanda. | In modalità ibrida unitamente a un generatore
diesel, è possibile ridurre il consumo giornaliero
| FLOTTA DI GENERATORI | di carburante fino al 90%, risparmiando oltre
| PROTETTA | 200 tonnellate di CO2 durante la vita operativa.
| In modalità ibrida con un generatore, questi | Riduzione dei consumi di carburante
| Sistemi di Accumulo di Energia aumentano | e delle emissioni. 30–90% a seconda
dell’applicazione (evitando che il carico
| l’efficienza | complessiva
| delle | soluzioni, | medio del generatore sia inferiore al 30%)
| tenendo conto dei picchi di potenza e dei | Minori costi di assistenza e manutenzione.
| bassi carichi. Ottimizzano le prestazioni del | A seconda dell’applicazione, ridurre le ore
| generatore estendendone la durata fino al | di funzionamento del generatore fino al 70%
15% e diminuendo del 50% i costi generali
| di manutenzione e revisione. Questo significa | Lunga vita utile del generatore. Pertanto,
| che può essere utilizzato un generatore più | la vita utile di un generatore è prolungata
| piccolo del 40%. | di 5-10 anni
| www.atlascopco.com/energy-storage-systems | 5
Un approccio a prova
di futuro per un
approvvigionamento
energetico ottimizzato
Residenziale
Generatori
| diesel | Commerciale
Servizi
pubblici
Sistemi
di Accumulo
| Energia | di Energia
eolica
Industriale
Energia
solare
(FV)
Utility
FFuunnzziioonnaammeennttoo
ccoonnoosseennzzaa
ccoolllleeggaammeennttooaallllaarreettee
ECOgrid:
| L’ECOgrid, | soluzione
| integrata | di
| sistemi | di energia flessibile attraverso box di distri­
| energetici di Atlas Copco, comprende la | buzione, cavi per torri faro, banchi di carico e
| generazione, la gestione nonché la distri­ | altre apparecchiature, trasformando l’energia
| buzione, la conversione e la trasformazione | attraverso stazioni di ricarica e caricabatterie.
| dell’energia. Poiché l’energia viene generata | L’ECOgrid
| aiuta | le
| società | di
noleggio
| da reti elettriche indipendenti e fonti rinnovabili, | e gli operatori a distribuire energia elettrica
| il cuore e il cervello, ovvero i Sistemi di Accumulo | affidabile, a decarbonizzare le operazioni e
| di Energia e l’ECO controller, consentono | a ottenere significativi risparmi di carburante,
| la combinazione di diverse fonti di energia | energia e ciclo di vita.
che portano ulteriormente all’implementazione
| 6 | www.atlascopco.com/energy-storage-systems
L’ECO ControllerTM di Atlas Copco è un’inter-
faccia uomo-macchina (HMI) che consente agli
| ECO, il cervello | operatori di avere il pieno controllo sulle appli-
| della soluzione | cazioni temporanee di energia, ottimizzando
la generazione, la distribuzione e il consumo
di energia mediante gestione avanzata dei dati.
| PERCHÉ ECO? | SOFTWARE FLESSIBILE E COERENTE
| • | Flessibilità e personalizzazione
| • | Sviluppo interno
| • | Fornisce il controllo remoto ed
| • | Stessa esperienza utente in tutti
| è aperto per comunicare con sistemi | i prodotti
| di monitoraggio di terze parti | •
Scalabile per soluzioni globali
| VERSATILITÀ | e applicazioni future
| • | Il «conduttore» che coordina le fonti
CONNESSO
| di energia con soluzioni più pulite | •
Comandi manuali e automatici
| dal punto di vista della domanda | •
Prestazioni ottimali
| CHE COSA FA? | •
Aumenta la durata dei componenti
| • | Controlla e monitora i Sistemi
SEMPLICE
| di Accumulo di Energia, integrando | •
Facile da usare
| i dati raccolti | •
Dedicato al settore del noleggio
| • | Centralizza tutte le fonti
| • | Interfaccia completa
| di energia ibrida | •
Software guidato dal cliente
| www.atlascopco.com/energy-storage-systems | 7
Range portatile
Sistemi di Accumulo
di Energia
2000 VA
Il Sistema di Accumulo di Energia più leggero
e più portatile dei nostri sistemi
| Il modello ZBP 2000, il più leggero e portatile dei | Potendo collegare in parallelo fino a 5 unità,
| nostri Sistemi di Accumulo di Energia, è progettato | la soluzione può essere scalata fino a 10kWh
| per piccoli eventi, cantieri di dimensioni ridotte | di accumulo modulare di energia, migliorando le
| e per l’alimentazione di utensili elettrici. Compatta | prestazioni e riducendo il costo totale di gestione.
| e leggera, l’unità è certificata IK09 per la resistenza | Il modello ZBP 2000 è inoltre dotato di due piccoli
| agli urti e ha un grado di protezione IP65, ovvero | pannelli solari pieghevoli utili per la ricarica in
| garantisce un’eccezionale protezione da polvere | condizioni climatiche eccezionali o per mantenere
| e acqua in ambienti difficili. | un livello di batteria adeguato durante i giorni
di produzione meno efficienti.
| 8 | www.atlascopco.com/energy-storage-systems
Range portatile
Sistemi di Accumulo
di Energia
2000 VA
| CAPACITÀ di | Con impugnatura
| collegamento | per carrello
| in PARALLELO | per FACILE
fino a 5 UNITÀ
TRASPORTO
| RISPETTO DELLE NORMATIVE | SOLUZIONE PORTATILE
| • | Riduzione del rumore e assenza di emissioni
| • | Leggeri e compatti
| con funzionamento autonomo e con fonti | •
| Ingombro inferiore | a | 1 | m3
| di energia rinnovabile | •
Impugnatura per
| • | Due pannelli solari
movimentazione
| ripiegabili per ricaricare | • | Certificato IK09:
| • | Box di distribuzione
resistenza agli urti
OTTIMO RENDIMENTO
| • | Capacità di collegamento
L’ERA DELLA
| in parallelo fino a 5 unità | CONNETTIVITÀ
| • | Classificazione IP65: isolamento
| da acqua e polvere | •
Connessioni WIFI e APP
| • | Sistema antincendio incluso
| • | Allarmi definiti
| • | Capacità di stato del sistema
| Opzioni | + Riscaldatore per temperature
+ Configurazione prese:
| fredde | • 2 x CE 230 VAC
| + Pannelli solari da 200 W o 400 | W | • 2 x AUS 220 VAC
• 2 x UKCA 110 VAC
• USB
| www.atlascopco.com/energy-storage-systems | 9
Scopri a colpo d’occhio le caratteristiche principali dei
nostri Sistemi di Accumulo di Energia con confanatura:
Highlight visivi, vantaggi significativi
ECO Controller
L’ECO Controller consente una configurazione rapida e semplice di uno o più Sistemi di Cccumulo
di Energia, integrando contemporaneamente il carico e tutte le fonti di alimentazione disponibili.
Le interfacce guidate e i diversi livelli utente consentono un utilizzo versatile, anche da parte di
utenti meno esperti. Nel raro caso in cui le impostazioni predefinite non siano sufficientemente
adatte, le funzionalità avanzate consentono all’utente di adattare facilmente le impostazioni
predefinite alla singola applicazione, sia stando di fronte alla macchina che da remoto.
Passthrough
I nostri Sistemi di Accumulo di Energia sono dotati di una capacità di passthrough che consente
fino a 400 ampere di corrente elettrica di fluire direttamente da una fonte di alimentazione (ad
es. un generatore, un altro Sistema di Accumulo di Energia o la rete) senza essere immagazzinati o
convertiti in una fonte di uscita. Ciò consente al Sistema di Accumulo di Energia di fornire energia
aggiuntiva direttamente ai carichi impegnati in applicazioni critiche, come la copertura dei picchi
di carico (peak shaving) e l’alimentazione di riserva, senza conversione, per garantire che la fonte di
energia sia utilizzata nel modo più efficiente, consentendo al contempo di fornire sia carichi bassi
che alta potenza al momento del bisogno.
Collegamento in parallelo
La capacità di collegamento in parallelo dei nostri Sistemi di Accumulo di Energia si riferisce alla
capacità di collegare più unità ESS con più generatori o alla rete e di gestirle come un’unica unità
sincronizzata. Ciò garantisce che venga immagazzinata più energia per operazioni su larga scala
e che funzioni come una microrete affidabile per la massima efficienza energetica e produttività.
Tecnologia al litio
La tecnologia al litio e in particolare il litio-ferro-fosfato (LFP) offre la migliore densità energetica e
le migliori prestazioni della categoria, garantendo al contempo sicurezza e affidabilità di utilizzo
| BATTERIA | e gestione. L’integrazione di sistemi avanzati di gestione delle batterie (BMS) e il controllo degli
AGLI IONI DI
| LITIO AD ALTA | effetti ambientali come le condizioni atmosferiche, la temperatura e l’umidità, il monitoraggio
CAPACITÀ
delle richieste di carico e la ricarica con il nostro ECO controller consentono all’ESS di raggiungere
la massima durata anche a temperature non ideali.
Protezione IP
| Design | Condizioni ambientali difficili, sporcizia e forti piogge sono comuni in applicazioni all’aperto,
| ROBUSTO | ad es. nei cantieri, negli eventi o persino nelle applicazioni di telecomunicazione in luoghi remoti.
| IP55 | I nostri Sistemi di Accumulo di Energia sono in grado di affrontare queste condizioni difficili grazie
al grado id protezione minima IP55 contro polvere e getti d’acqua, unitamente a telai di base
dedicati, longheroni di sollevamento e cofanature. Lo spostamento di queste unità è rapido, sicuro
e semplice.
| 10 | www.atlascopco.com/energy-storage-systems
Gamma di cofanature
Sistemi di Accumulo
di Energia
15 kVA – 45 kVA
Design
ROBUSTO
| BATTERIA | IP55
RAPIDA
CONFIGURAZIONE
| AGLI IONI DI | IBRIDA 1 MINUTO
LITIO AD ALTA
CAPACITÀ
| L’ERA DELLA CONNETTIVITÀ | TECNOLOGIA
| • | ECO controllerTM, sistema di gestione
AGLI IONI
| dedicato - il cervello della soluzione | DI LITIO
| • | Controllo di monitoraggio a distanza
| • | Soluzione ideale
| • | Sistema principale per:
per performance
| Diagnosi tecnica e | a ciclo breve
| calcoli per il risparmio | (carica e scarica)
| di carburante | •
Amplia gamma
di energia utile
rispetto alle altre
tecnologie
| • | Minore costo
totale di gestione
SOLUZIONE MODULARE
| E PORTATILE | UNITÀ PRONTA ALL’USO
| • | Isolamento da acqua e polvere IP55
| • | Ampio pannello di connessione
| • | Skid (slitta) galvanizzato
per combinazioni multiple di prese
| • | Occhione di sollevamento integrato
| • | Prese pronte all’uso con qualsiasi
| • | Sportelli per la manutenzione
gruppo elettrogeno e qualsiasi carico
| • | Guide di imbracatura
| • | Capacità di passthrough
| www.atlascopco.com/energy-storage-systems | 11
Gamma di cofanature
Sistemi di Accumulo
di Energia
120 kVA – 150 kVA
Design
ROBUSTO
| BATTERIA | IP55
AGLI IONI DI
LITIO AD ALTA
CAPACITÀ
ROBUSTA IN
CONDIZIONI DIFFICILI
| • | Qualsiasi carico compreso
| CONFIGURAZIONE | tra 0% e 100%
| FACILE E INTUITIVA | •
Bassa rumorosità
| • | Configurazione
– persino regolabile
| rapida e guidata per | • | Configurazione in <1 min
tutte le applicazioni
| • | Gruppi di utenti
protetti da password
| • | Comunicazione
bidirezionale
e monitoraggio
| SOLUZIONE | FUNZIONAMENTO VERSATILE
| COMPLETAMENTE | •
Modalità isola o ibrida
| AUTOMATICA | •
Configurazione plug-and-play
| • | Massima efficienza da qualsiasi
| • | Doppia potenza e capacità
fonte di alimentazione
| • | Configura e non pensarci più
Applicazioni:
| • | Riduzione del TCO dell’intera
applicazione
| Soluzione | Soluzione
Modalità
| a isola | ibrida
di serie
*a seconda dell’applicazione
| 12 | www.atlascopco.com/energy-storage-systems
| ZBP 2000 | ZBP 15-60 | ZBP35-40 | ZBP 45-60 | ZBP 45-75
Dati tecnici generali
| Potenza nominale | kVA/ | 2 | 15 / 12 | 35 / 35 | 45 / 36 | 45 / 36
kW
| Capacità nominale di accumulo di | energia
| kWh | 2,16 | 58 | 38,4 | 58 | 77
| Tensione nominale (50 Hz) (1) | VCA | 230 | 230 | 400 / 230 | 400 / 230 | 400 / 230
| Tensione del sistema di batterie | VDC | 48 | 48 | 48 | 48 | 48
| Corrente nominale | A | 9 | 52 | 50 | 52 | 52
| Temperatura di esercizio (2) | °C | da -10 a 45 | da -10 a 50 | da -10 a 50 | da -10 a 50 | da -10 a 50
| Livello di potenza acustica | dB(A) | <80 | <80 | <80 | <80 | <80
Batteria
| Quantità | unità | 1 | 12 | 8 | 12 | 16
| Tipo di batteria | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4
| Tensione nominale della batterie | VDC | 48 | 48 | 48 | 48 | 48
| Capacità nominale (a 25 °C) | Ah | 45 | 100 | 100 | 100 | 100
| Velocità di scarica C | 1 | 1 | 1 | 1 | 1
| Massima DoD % consigliata | % | 90 | 80 | 80 | 80 | 80
(profondità di scarica)
| Fine vita (EOL%) | % | 80 | 70 | 70 | 70 | 70
| Durata prevista (a DoD, EOL, 25 °C) (4) | cicli | 2.000 | 6.000 | 6.000 | 6.000 | 6.000
| Batteria bilanciata (ricarica fino al 100%) | Una volta al mese
| Una volta al mese | Una volta al mese
| Una volta al mese | Una volta al mese
Inverter
| Quantità | unità | 1 | 1 | 3 | 3 | 3
| Potenza di picco totale (secondi) | (4)
| kVA | 3 | 22,5 | 67,5 | 67,5 | 67,5
| Corrente massima passante | A | 18 | 100 | 100 | 100 | 100
| Trasformatore incorporato | No
| Sì | Sì
| Sì | Sì
Prestazioni
| Autonomia in scarica 100% / | h | 0,9 / 1,3 | 4 / 5,3 | 0,8 / 1,1 | 1,3 / 1,8 | 1,8 / 2,4
potenza nominale 75%
| Autonomia in scarica 50% / | h | 2 / 4 | 8 / 16 | 1,6 / 2,5 | 2,7 / 5,3 | 3,5 / 7,1
potenza nominale 25%
| Tempo di ricarica (a DoD%) | h | 3 | 7 | 1,6 | 2,3 | 3,1
| Raccomandazione ibrida | kVA | 3,5 | 30 | 45–120 | 45–120 | 45–120
(dimensione del generatore)
| Accettazione del fattore di potenza | -1 / 1 | -1 / 1 | -1 / 1 | -1 / 1 | -1 / 1
| Sistema di riscaldamento/raffreddamento | Raffreddamento
| Riscaldatori* / | Riscaldatori* /
| Riscaldatori* / | Riscaldatori* /
| Raffreddamento | Raffreddamento
| Raffreddamento | Raffreddamento
| con ventola | con ventola
| con ventola | con ventola
con ventola
| Sistema antincendio incluso | Sì
| ND | ND
| ND | ND
| Consumo di corrente massimo | kW | 0,03 | 5,3 | 5,4 | 5,4 | 5,5
| Energia totale in uscita fino a (4) | MWh | 4 | 200 | 200 | 200 | 250
Dimensioni e peso
| Dimensioni (L x P x A) | mm | 570 x 367 x 478 | 1450 x 1230 x 1865 | 1450
| x | 1230 x 1865 1450 x 1230
| x | 1865 | 1450 x 1230 x 1865
| Peso | kg | 37 | 1285 | 1400 | 1511 | 1618
| Grado di protezione IP | 65 | 55 | 55 | 55 | 55
| Alloggiamento | Hardhat
Cofanatura metallica
| (1) Commutabile 50/60 Hz, gamma di tensione 380–415 V (verificare | Atlas Copco non è responsabile per qualsiasi problema che possa verificarsi a causa di errori o modifiche di
| con l’assistenza tecnica) (2) Si consiglia l’opzione per climi freddi. (3) | questi dati. Possono anche essere modificati o rettificati senza preavviso. Alcuni dei nostri certificati (Batterie
| Fosfato di litio ferro (4) In presenza condizioni specifiche (verificare | UL1973, UN38. 3, IEC62281, IEC62619) (Prestazioni EN-IEC 61000, EN-IEC 60335, EN-IEC 60335, EN-IEC 62109,
| contattando l’assistenza tecnica) (5) Possibilità di collegamento in | EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250) Trasporto su strada e via mare ADR classe 9, UN 3536,
| parallelo (verificare contattando l’assistenza tecnica) | CE, NEN3140, NEN3840, ISO9001, ISO14001, Direttiva Bassa Tensione 2014/35/UE, Direttiva EMC 2014/30/UE
| * Opzionale | (per ulteriori informazioni rivolgersi all’assistenza tecnica Atlas Copco)
| www.atlascopco.com/energy-storage-systems | 13
| ZBP 120-120 | ZBP 150-150
Dati tecnici generali
| Potenza nominale | kVA/kW | 120 / 120 | 150 – 150
| Capacità nominale di accumulo di | energia
| kWh | 122,9 | 153
| Tensione nominale (50 Hz) (1) | VCA | 400 / 230 | 400 / 230
| Tensione del sistema di batterie | VDC | 614 | 384
| Corrente nominale | A | 174 | 217
| Temperatura di esercizio (2) | °C | –da -20 a 50 | –da -20 a 50
| Livello di potenza acustica | dB(A) | < 56 | < 56
Batteria
| Quantità | unità | 8 | 10
| Tipo di batteria | LiFePO4 | LiFePO4
| Tensione nominale della batterie | VDC | 76,8 | 76,8
| Capacità nominale (a 25 °C) | Ah | 200 | 200
| Velocità di scarica C | 1 | 1
| Massima DoD % consigliata (profondità di | scarica)
| % | 80 | 80
| Fine vita (EOL%) | % | 70 | 70
| Durata prevista (a DoD, EOL, 25 °C) (3) | cicli | 6.000 | 6.000
| Batteria bilanciata (ricarica fino al 100%) | Una volta al mese | Una volta ogni 3 mesi
Inverter
| Quantità | unità | 4 | 5
| Potenza di picco totale (secondi) | (4)
| kVA | 156 | 195
| Corrente massima passante | A | 400 | 400
| Trasformatore incorporato | No
No
Prestazioni
| Autonomia in scarica 100% / potenza nominale 75% | h | 0,9 / 1,5 | 0,9 / 1,5
| Autonomia in scarica 50% / potenza nominale 25% | h | 2,0 / 4,0 | 2,0 / 4,0
| Tempo di ricarica (a DoD%) | h | 1,5 | 1,5
| Raccomandazione ibrida (dimensione del generatore) | kVA | 100 - 300 | 150 - 300
| Accettazione del fattore di potenza | -1 / 1 | -1 / 1
| Sistema di riscaldamento/raffreddamento | Riscaldatori* /
Riscaldatori* /
| Raffreddamento con ventola | Raffreddamento con ventola
| Sistema antincendio incluso | ND
ND
| Consumo di corrente massimo | kW | 1,08 | 1,08
| Energia totale in uscita fino a (4) | MWh | 536 | 720
Dimensioni e peso
| Dimensioni (L x P x A) | mm | 2260 x 1300 x 2270 | 2260 x 1300 x 2270
| Peso | kg | 2645 | 3120
| Grado di protezione IP | 55 | 55
| Alloggiamento | Cofanatura metallica
Cofanatura metallica
| (1) Commutabile 50/60 Hz, gamma di tensione 380–415 V (verificare | Atlas Copco non è responsabile per qualsiasi problema che possa verificarsi a causa di errori o modifiche di questi
| con l’assistenza tecnica) (2) Si consiglia l’opzione per climi freddi. | dati. Possono anche essere modificati o rettificati senza preavviso. Alcuni dei nostri certificati (Batterie UL1973, UN38.
| (3) Fosfato di litio ferro (4) In presenza condizioni specifiche (verificare | 3, IEC62281, IEC62619) (Prestazioni EN-IEC 61000, EN-IEC 60335, EN-IEC 60335, EN-IEC 62109, EN 55014, UL1741,
| contattando l’assistenza tecnica) (5) Possibilità di collegamento in | IEEE1547, UL1741, UL9540, NEMA250) Trasporto su strada e via mare ADR classe 9, UN 3536, CE, NEN3140, NEN3840,
| parallelo (verificare contattando l’assistenza tecnica) | ISO9001, ISO14001, Direttiva Bassa Tensione 2014/35/UE, Direttiva EMC 2014/30/UE (per ulteriori informazioni rivolgersi
all’assistenza tecnica Atlas Copco)
| 14 | www.atlascopco.com/energy-storage-systems
Soluzione di ricarica
solare portatile
ZSP 7-30 CE
| L’integrazione di nuove fonti di energia sta diventando | di modelli ZBP rapida integrazione nell’applicazione
| sempre più importante nei cantieri, negli eventi e | senza necessità di ulteriori configurazioni. Le prese
| nelle applicazioni di telecomunicazione. Le limitazioni | dirette in corrente continua del sistema di accumulo
| di spazio e la necessità di installare l’infrastruttura | dell’energia
| assicurano | l’assenza
| di | perdite
di
| solare in tempi rapidi e con il minor numero possibile | efficienza e l’alimentazione continua del carico da
| di personale sono spesso un ostacolo all’aggiunta | parte dell’ESS, che è anche in grado di immagazzinare
| dell’energia rinnovabile alle applicazioni più adatte. | l’energia in eccesso. Le unità possono essere utilizzate
| La gamma ZSP di soluzioni solari portatili affronta | completamente o parzialmente, garantendo sempre
| questo problema fornendo una soluzione semplice | la massima efficienza. Per un trasporto efficiente, tutti
| che può essere trasportata, installata e ripiegata da | i lati esposti sono protetti, il che le rende ideali per gli
| una sola persona. Le prese plug-and-play della gamma | ambienti difficili.
ZSP 7-30 CE
Dati tecnici
| Potenza nominale totale | W | 6880
| Potenza pannelli solari | W | 430
| N. di unità | 16
| Modalità di collegamento | 2-8S1P
| Tensione di alimentazione massima | V | 398 V
| Corrente a circuito aperto | A | 10,74 A
| Temperatura di esercizio dei componenti | °C | da -40 a 85
| DIMENSIONI DI IMBALLAGGIO (L X P X A) | mm | 2260 x 1123 x 1487
| AREA DI COPERTURA MASSIMA A TERRA (L X P) | mm | 21546 x 5094
| PESO | kg | 830
| CONNETTORE | MC4 è compatibile
| STC: Irraggiamento 1000 W/m², temperatura batteria | 25
| ° | C, | AM=1,5
| Pmax, | Voc,
| tolleranza | Isc
| ± | 5%
Dati tecnici STC pannello solare
| Nome del modello | SMF430F-12X12UW
| Potenza di picco STC (Pmax) | W | 430
| Tensione di esercizio ottimale (Vmp) | V | 42
| Corrente di esercizio ottimale (Imp) | A | 10,24
| Tensione a circuito aperto (Voc) | V | 49,8
Descrizione generale
Per fornire una soluzione di ricarica solare portatile, Atlas Copco ha sviluppato un pannello solare da 6880 W che, in combinazione con il sistema portatile ZBP di Atlas Copco, consente di ricaricare la
batteria a emissioni zero. ZSP 7-30 è un’unità portatile dotata di pannelli solari e della relativa tecnologia per generare energia solare. La macchina è stata progettata per essere facilmente trasportata
e installata in vari ambienti e rappresenta una soluzione versatile per le esigenze di funzionamento off-grid.
| www.atlascopco.com/energy-storage-systems | 15
| Portafoglio Prodotti | 2958 1920 00 v07 - © Divisione Power and Flow di Atlas Copco. 2024
SISTEMI DI ACCUMULO DI ENERGIA
| EXTRA SMALL | SMALL
| MEDIUM | RICARICA RAPIDA
| 2–10 kVA | 15–150 kVA | 200–500 kVA | 160 kW
TORRI FARO
| DIESEL | BATTERIA
ELETTRICA
GENERATORI
| PORTATILI | SPECIALIZZATI
| VERSATILE | GRANDE POTEN
| Z | A
| 1,6–12 kVA | 9–660* kVA | 9–1250* kVA | 800–1450 kVA
| *Co | n
| fi | g
| ur | a
| zio | ni
| multiple disponibili p | e
| r | o
| ttenere la poten | z
| a | n
| e | ce
| s | s
| ar | ia per ogni tipo di applicazione
POMPE DA DRENAGGIO
| ELETTRICHE | CENTRIFUGA
CENTRIFUGA
| SOMMERGIBILI | AUTOPRIMANTE
AUTOPRIMANTE
| fino a 18.000 l/min | ELETTRICO | 833–23.300 l/min
833–23.300 l/min
SOLUZIONI ONLINE
| FLEETLINK | SELEZIONATORE POMPA
CALCOLATORE ECO:
| Sistema telematico | Con pochi input, questo
IL TUO STRUMENTO PER
| intelligente che contribuisce | selezionatore vi aiuterà
IL DIMENSIONAMENTO!
| a ottimizzare l’utilizzo del | a confrontare i modelli
Il selezionatori vi aiuterà
| parco macchine, ridurre | di pompe sommergibili
a scegliere la migliore
| i costi di manutenzione, | da drenaggio e
soluzione per le vostre
| risparmiando | a trovare quello
esigenze di illuminazione
| quindi tempo | giusto per voi.
e potenza.
e denaro.
Atlas Copco Power Technique
www.atlascopco.com
