URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/ess-portable-canopy/Brochure-Energy-Storage-Systems-Swedish-v7.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/small

Vägen till
hållbar energi
Mobila energilager med kåpa
Vägen
till hållbar
energi
Atlas Copcos breda sortiment av energilager
| (ESS) är kärnan i omvandlingen av kraft­ | <1 TIMME
| försörjning. | SNABBLADDNING
Våra energilager är konstruerade med fokus
på hållbarhet. Operatörerna kan minska både
| bränsleförbrukning | och
koldioxidutsläpp
| betydligt, samtidigt som de får optimal | 70 %
prestanda med mindre buller och längre
| serviceintervall. | Eftersom
| litiumjonbatterier | MER KOMPAKT
| med hög densitet används i maskinerna, blir | & LÄGRE VIKT
de både kompakta och lättare än traditionella
fristående generatorer. Trots det kan de ändå
leverera ström i flera dagar på en enda laddning.
| Energilager är idealiska för bullerkänsliga miljöer, | >30 ENHETER
till exempel för bygg- och anläggningsarbeten
| i stadsmiljö, telekom, uthyrning och för att klara | HYBRIDKRAFT­
| låga belastningar. | ANLÄGGNINGAR
Energilagren arbetar framgångsrikt med såväl
låg belastning som höga toppar. Därför passar
de perfekt i applikationer med stor efterfrågan
| på kraft och med varierande belastning. Till | >50 %
| exempel kan de dimensionera lyftkranar och | ÖKAD
| andra eldrivna motorer, effektivt hantera toppar | PRODUKTIVITET
av energibehov vid bullerkänsliga event och vid
laddstationer för elfordon.
| Dessutom kan operatörerna synkronisera flera | 90
UPP TILL
| modeller för att de tillsammans ska utgöra | % LÄGRE
hjärtat i ett mikronät, för lagring och leverans
| av energi från flera energikällor, inklusive | BRÄNSLEÅTGÅNG
| förnybara. | OCH CO2-UTSLÄPP*
*Vid arbete i hybridläge med generatorer
| 2 | www.atlascopco.com/energy-storage-systems
| Lösningen som möter dina | krav
| MODELL | KRAFT
| APPLIKATION | TILLVERKNING
| EVENT | TELEKOM
| BYGG OCH | LYFTKRANAR
| LADDPUNKTER | SERVICE
FÖRNYBARA
| ANLÄGGNING | PÅ ELNÄTET
ENERGIKÄLLOR
| 2000 VA | Bullerreduktion
| ZBP 2000 | 2000 Wh
Låg belastning
Primäreffekt
| ZBP 15-60 | Peak shaving
| ZBP 35-40 | 15/45 kVA
Låg belastning
| ZBP 45-60 | 40/60/75 kWh
Primäreffekt
ZBP 45-75
| ZBP 120-120 | 120/150 kVA
Peak shaving
| ZBP 150-150 | 150/150 kWh
Låg belastning
Primäreffekt
| ZBC | 250 kVA
Energilagring
| 250-575 | 575 kWh
Hybrid
Primäreffekt
| ZBC | 300 kVA
Hybrid
| 300-300 | 300 kWh
Primäreffekt
| ZBC | 500 kVA
Peak shaving
| 500-250 | 250 kWh
Primäreffekt
| Primäreffekt: Icke-stationärt behov, inte UPS | Energilagring: Undvik att slösa med extra energiproduktion
BÄSTA VALET
| Låg belastning: Förbättrar prestandan hos dieselgeneratorset | Bullerreduktion: Minska bullerförorening
LÄMPLIG
| Peak shaving: Använder toppar helt eller delvis | Hybrid: Plug and play med andra energikällor
| HYBRID-MIKRONÄT | BYGG-
| OCH ANLÄGGNING - LYFTKRANAR | MOTORER
| SOLENERGIANLÄGGNING | LADDSTATION
EVENT
| www.atlascopco.com/energy-storage-systems | 3
| Ett komplett | ÖDRIFT
| utbud med många | Vid ödrift fungerar ZenergiZe-enheterna
som självständiga kraftkällor. Det är perfekt
| energieffektiva | för miljöer som kräver tyst drift, nattjobb,
telekomapplikationer på avlägsna platser
| lösningar | eller för att lösa problem med låg belastning.
| TYST TEKNIK | SNABBLADDNING
| Genom att modellerna är tysta i drift bidrar | Vid fristående drift är det mycket enkelt att
| de till en säkrare arbetsmiljö. De är det | börja använda enheterna. Det är bara att
| perfekta valet för bullerkänsliga miljöer som | ansluta dem direkt till lasterna och sätta
| event och byggarbetsplatser i stadsmiljö. | igång. Eftersom de måste vara klara att
| Gör det möjligt att öka produktiviteten | använda när som helst är snabbladdning ett
| i kärnverksamheten med upp till 50 % | måste, och tack vare litiumjonbatterierna
kan enheterna laddas fullt på mindre än
1 timme.
| KOMPAKT DESIGN | REN TEKNIK
| Batteriteknologin gör att vi kan få kraftfulla | När maskinerna används i ödrift ökar CO2-
| maskiner i den mest kompakta versionen. | besparingarna exponentiellt, om förnybara
| Det gör dem lättare att transportera | energikällor väljs vid laddning. Med det
| i och med upp till 70 % lägre vikt än andra | smarta parallellkopplingssystemet går det
| batteriteknologier. Modullösningar är en | att skala lösningen för att få den energi
| stor fördel vid all transport. | som behövs.
| 4 | www.atlascopco.com/energy-storage-systems
HYBRIDLÄGE
I hybridläge hanterar energilagren energi från olika källor, inklusive förnybara energikällor (som sol
och vind), elnätet och dieselgeneratorer.
De batteribaserade enheterna ger hållbar och tillförlitlig energiförsörjning vid behov. Det hjälper
operatörerna minska utsläppen, följa reglerna och sänka kostnaderna för många olika applikationer.
24 TIMMAR på en
| Maxbelastning | byggarbetsplats
| Effekt (kW) | plats
garbets
ng på byg
Belastni
Minimibelastning
| Belastning på | 0h | 3h | 6h | 9h | 12h | 15h | 18h | 21h | 24h
byggarbetsplats
| GENERATORN | ARBETE UNDER
ENERGILAGREN
| ARBETAR | LADDNING
ARBETAR
| HYBRIDLÖSNING | ENERGIBESPARINGAR
| Tack vare det stora utbudet av uttag, | När ett energilager hanterar energi från
| är maskinerna enkla att ansluta till de | förnybara källor, elnätet eller en vätgas-
| olika energikällor som finns tillgängliga på | bränslecell är både bränsleförbrukning-
| arbetsplatserna. Tack vare ECO Controller, | en och CO2-utsläppen noll. I hybridläge
| Atlas Copcos smarta kontroll- och styrsystem, | med en dieselgenerator kan den dagliga
| kan enheterna dessutom synkroniseras för att | bränsleförbrukningen sänkas med upp
| öka effekten så att den matchar behovet. | till 90 %. Det ger en besparing på mer än
200 ton koldioxid under hela livslängden.
| SKYDDA | Minskad bränsleförbrukning, minskade
| GENERATORFLOTTAN | utsläpp. 30 till 90 % beroende på applikation
| I | hybridläge
| med | en
| generator | ökar
(generatorns genomsnittliga belastning ligger
aldrig under 30 %)
energilagren den totala effektiviteten, med
| hänsyn till effekttoppar och låga belastningar. | Lägre service- och underhållskostnader.
| De optimerar generatorns prestanda och | Beroende på applikation kan generatorns
drifttid minskas med upp till 70 %
förlänger dess livslängd med upp till 15 % och
| minskar samtidigt de allmänna underhålls- | Generator med lång livslängd. Tack vare
| och servicekostnaderna med 50 %. Därför går | egenskaperna ovan förlängs generatorns
livslängd med 5-10 år
det att använda en 40 % mindre generator.
| www.atlascopco.com/energy-storage-systems | 5
En framtidssäker
strategi för
optimerad
energiförsörjning
Bostäder
| Dieselgeneratorer | Kommersiell
Oﬀentlig
användning
service
Energilager
Vindkraft
Industriell
användning
Solenergi
(PV)
El, gas
och vatten
NNäättaannsslluutteenn
eelllleerrnnäättllöössddrriifftt
ECOgrid:
| ECOgrid | är
| en | integrerad
| energi­ | hjälp av distributionsdosor, kablar till
| systemlösning | från
| Atlas | Copco
| med | belysningsmaster, belastningsbanker och
| produktion, hantering och distribution av | annan utrustning, samtidigt som kraften
| kraft samt konvertering och omvandling. | transformeras via laddstationer och laddare.
| Kraften kommer från oberoende elnät | ECOgrid hjälper uthyrningsföretag och
| och förnybara källor. Energilager och ECO | operatörer
| distribuera | tillförlitlig
kraft,
| Controller fungerar som hjärta och hjärna | minska koldioxidutsläppen från verksam-
| i systemet. De kombinerar flera energikällor | heten och göra betydande bränsle-, energi-
| och gör kraftanvändningen flexibel med | och livscykelbesparingar.
| 6 | www.atlascopco.com/energy-storage-systems
| ECO Controller, | ECO ControllerTM från Atlas Copco är ett
kontroll- och styrsystem som ger operatörerna
| lösningens | full kontroll över tillfälliga kraftapplikationer
| hjärna | genom att använda avancerad datahantering
för att optimera produktion, distribution och
användning av energi.
| VARFÖR ECO CONTROLLER? | FLEXIBEL OCH KONSEKVENT
| • | Helt flexibelt och anpassningsbart
PROGRAMVARA
| • | Ger fjärrstyrning och är öppet
| • | Egenutvecklad
| för kommunikation med | •
Samma användarupplevelse
| övervakningssystem från tredje part | i alla produkter
| MÅNGSIDIGHET | •
Skalbar för globala lösningar
och framtida applikationer
| • | ”Dirigenten” som anpassar användningen
ANSLUTEN
av energikällor efter behovet av renare
| lösningar | •
Manuell och automatiserad styrning
| HUR GÅR DET TILL? | •
Säkerställer optimal prestanda
| • | Ökar komponenternas livslängd
| • | Det kontrollerar och styr energilagren
FRIKTIONSFRITT
och integrerar insamlad data
| • | Centraliserar alla hybridenergikällor
| • | Användarvänlig
| • | Lämpligt för uthyrningsbranschen
| • | Säkerställer ett sömlöst gränssnitt
| • | Klientdriven programvara
| www.atlascopco.com/energy-storage-systems | 7
Mobila produkter
Energilager
2000 VA
Det lättaste och mest mobila
av våra energilager
| ZBP 2000 är det lättaste och mest mobila av våra | Tack vare möjligheten att parallellkoppla upp till
| energilager. Den är konstruerad för små bygg- och | 5 enheter kan lösningen skalas upp till 10 kWh
| anläggningsarbeten samt för att driva elverktyg. Den | modulär
| energilagring. | Det
| både | förbättrar
| kompakta och lätta enheten har slagtålighet IK09 | prestandan och minskar den totala ägande­
| och kapslingsklass IP65. Det betyder att den har ett | kostnaden. ZBP 2000 levereras dessutom med två
| utmärkt skydd mot damm och vatten i tuffa miljöer. | små, hopfällbara solpaneler som kan användas för
laddning soliga dagar och i övrigt för att hålla en
generellt bra laddningsnivå.
| 8 | www.atlascopco.com/energy-storage-systems
Mobila produkter
Energilager
2000 VA
| Upp till 5 ENHETER | Med
teleskophandtag
| PARALLELL | för ENKEL
| KAPACITET | TRANSPORT
| FÖLJ REGLERNA | MOBIL LÖSNING
| • | Minskat buller och inga utsläpp vid fristående
| • | Lätta och kompakta
| användning med förnybara energikällor | • | Mindre än 1 m3 fotavtryck
| • | Två hopfällbara solpaneler för laddning
| • | Teleskophandtag
| • | Fördelningsenhet
| • | IK09-certifiering:
slagtålighetstest
| ÖVERLÄGSEN PRESTANDA | EN TID AV UPPKOPPLING
| • | Parallell användning av upp till 5 enheter
| • | WIFI- och APP-anslutning
| • | IP65-klassning: vatten- och dammisolering
| • | Definierade larm
| • | Brandsläckningssystem ingår
| • | Systemstatuskapacitet
| Tillbehör | + Värmare för låga temperaturer
+ Konfiguration av eluttag:
| + Solpaneler 200 W eller 400 W | • 2 x CE 230VAC
• 2 x AUS 220VAC
• 2 x UKCA 110VAC
• USB
| www.atlascopco.com/energy-storage-systems | 9
En snabbtitt på de viktigaste funktionerna
hos våra energilager med kåpa:
Tydliga gränssnitt, kraftfulla fördelar
ECO Controller
Med ECO Controller går det snabbt och enkelt att ställa upp ett eller flera energilager
och samtidigt integrera belastningen och alla tillgängliga kraftkällor. Gränssnitt för olika
användarnivåer som assisterar och guidar ger flexibilitet. Det gör att även användare som inte
fått utbildning kan använda systemen. I de sällsynta fall då fördefinierade inställningar inte är
tillräckligt bra, finns avancerade funktioner för enkel anpassning till individuella applikationer.
Går att använda både framför maskinen och med fjärrstyrning.
Genomströmning
Genomströmningshastigheten hos våra energilager gör att upp till 400 ampere elektrisk
ström kan flöda direkt från en ingångskälla, till exempel en generator, ett annat energilager
eller nätet, utan att lagras eller omvandlas till en utgångskälla. Därför kan energilagret
leverera extra kraft direkt till laster i kritiska applikationer som peak shaving och reservkraft
utan konvertering. Det betyder att energikällan används så effektivt som möjligt, samtidigt
som den vid behov hanterar både låg belastning och hög effekt.
Parallellkoppling
Våra energilager kan parallellkopplas så att flera energilager tillsammans kan anslutas till
flera generatorer eller nätet och fungera som en synkroniserad enhet. På så sätt kan de
lagra mer energi för storskalig drift och fungera som ett tillförlitligt mikronät för maximal
energieffektivitet och produktivitet.
Litiumjonteknik
Litiumjonteknik, i synnerhet med litiumjärnfosfat (LFP) ger bästa energitäthet och prestanda
samtidigt som den är säker och tillförlitlig både vid användning och hantering. Med
| LITIUMJON­ | integrerade avancerade batterihanteringssystem (BMS) och kontroll av miljöeffekter som
BATTERI
| MED HÖG | väderlek, temperatur och luftfuktighet i kombination med övervakning av belastningskraven
KAPACITET
och laddning med vår ECO Controller får energilagren längsta möjliga livslängd även vid
icke-ideala temperaturer.
IP-klassning
| ROBUST | Vid utomhusanvändning som bygg och anläggning, event och även telekommunikat
| IP55 | ion på avlägsna platser är det vanligt med tuffa miljöförhållanden, smuts och kraftiga regn.
-design
Det klarar våra energilager, som har minst IP55-skydd mot damm och vatten, kompletterat
med specialanpassade basramar, lyftbalkar och kåpor. Det går snabbt, säkert och enkelt att
flytta maskinerna.
| 10 | www.atlascopco.com/energy-storage-systems
Enheter med kåpa
Energilager
15 kVA till 45 kVA
ROBUST
| IP55 | SNABB
| -design | HYBRID­
LITIUMJON­
| BATTERI | INSTALLATION
| MED HÖG | PÅ 1 MINUT
KAPACITET
| EN TID AV UPPKOPPLING | LITIUMJON­
| • | ECO-controllerTM, dedikerat
| styrsystem | TEKNIK
| – lösningens hjärna | •
Perfekt prestanda
| • | Fjärrstyrningssystem
för korta cykler
| • | Mastersystem för:
(laddning och
| Teknisk diagnos | urladdning)
| och beräkningar för | •
Brett energian-
| bränslebesparing | vändningsintervall
jämfört med andra
tekniska lösningar
| • | Låg total
ägandekostnad
MODULÄR OCH MOBIL
| • | Vatten- och dammisolering IP55
PLUG AND PLAY
| • | Galvaniserat underrede
| • | Bred anslutningspanel för olika
| • | Inbyggt underrede med gaffelfickor
kombinationer av uttag
| • | Särskilda luckor för underhåll
| • | Användningsklara uttag för alla typer
| • | Transportskydd
av generatorset och belastningar
| • | Genomströmningskapacitet
| www.atlascopco.com/energy-storage-systems | 11
| Enheter med | kåpa
Energilager
120 kVA till 150 kVA
ROBUST
IP55
| LITIUMJON­ | -design
BATTERI
MED HÖG
KAPACITET
ROBUST UNDER TUFFA
FÖRHÅLLANDEN
| • | Valfri belastning
| ENKEL OCH | från 0–100 %
| • | Låg ljudnivå
| INTUITIV | – även justerbar
| INSTALLATION | • | Inställning på <1
min
| • | Snabb och guidad
installation för alla
applikationer
| • | Lösenordsskyddade
användargrupper
| • | Tvåvägskommunika-
tion och övervakning
| HELAUTOMATISERAD | MÅNGSIDIG ANVÄNDNING
| LÖSNING | •
Ödrift eller hybriddrift
| • | Högsta effektivitet
| • | Plug-and-play
| med alla kraftkällor | •
Dubbel kraft och kapacitet
| • | Installera och glöm
Applikationer:
| • | Minska TCO för hela
applikationen
| Ölösning | Hybridlösning
Serieläge
*beroende på applikation
| 12 | www.atlascopco.com/energy-storage-systems
| ZBP 2000 | ZBP 15-60 | ZBP35-40 | ZBP 45-60 | ZBP 45-75
Tekniska data
| Märkeffekt | kVA/ | 2 | 15 / 12 | 35 / 35 | 45 / 36 | 45 / 36
kW
| Märkkapacitet för energilagring | kWh | 2,16 | 58 | 38,4 | 58 | 77
| Märkspänning (50 Hz) (1) | VAC | 230 | 230 | 400 /230 | 400 /230 | 400 /230
| Märkspänning för batteri | VDC | 48 | 48 | 48 | 48 | 48
| Märkvärde för urladdningsström | A | 9 | 52 | 50 | 52 | 52
| Drifttemperatur (2) | ºC | -10 till 45 | -10 till 50 | -10 till 50 | -10 till 50 | -10 till 50
| Ljudeffektnivå | dB(A) | <80 | <80 | <80 | <80 | <80
Batteri
| Antal | enheter | 1 | 12 | 8 | 12 | 16
| Batterityp | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4
| Märkspänning | VDC | 48 | 48 | 48 | 48 | 48
| Nominell kapacitet (vid 25°C) | Ah | 45 | 100 | 100 | 100 | 100
| C-värde urladdningsström | 1 | 1 | 1 | 1 | 1
| Rekommenderat urladdningsdjup (DoD%) | % | 90 | 80 | 80 | 80 | 80
| Livslängd (EOL%) | % | 80 | 70 | 70 | 70 | 70
| Förväntad livslängd (vid DoD, EOL, 25°C) (4) | Cykler | 2000 | 6000 | 6000 | 6000 | 6000
| Batteribalansering (ladda upp till 100 %) | En gång i månaden
| En gång i månaden | En gång i månaden
| En gång i månaden | En gång i månaden
Växelriktare
| Antal | enheter | 1 | 1 | 3 | 3 | 3
| Maximal skenbar effekt | (sekunder) | (4)
| kVA | 3 | 22,5 | 67,5 | 67,5 | 67,5
| Max strömbegränsning | A | 18 | 100 | 100 | 100 | 100
| Inbyggd transformator | Nej
| Ja | Ja
| Ja | Ja
Prestanda
| Urladdningstid 100 % / 75 % märkeffekt | h | 0,9 / 1,3 | 4 / 5,3 | 0,8 / 1,1 | 1,3 / 1,8 | 1,8 / 2,4
| Urladdningstid 50 % / 25 % märkeffekt | h | 2 / 4 | 8 / 16 | 1,6 / 2,5 | 2,7 / 5,3 | 3,5 / 7,1
| Laddningstid (vid DoD%) | h | 3 | 7 | 1,6 | 2,3 | 3,1
| Hybridrekommendation (generatorstorlek) | kVA | 3,5 | 30 | 45-120 | 45-120 | 45-120
| Acceptans för effektfaktor | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1
| Värme-/kylsystem | Luftkyld
| Värmare* / Luftkyld | Värmare* / Luftkyld
| Värmare* / Luftkyld | Värmare* / Luftkyld
| Brandsläckningssystem ingår | Ja
| – | –
| – | –
| Max reservförbrukning | kW | 0,03 | 5,3 | 5,4 | 5,4 | 5,5
| Totalt energiutbyte upp till (4) | MWh | 4 | 200 | 200 | 200 | 250
Mått och vikt
| Mått (L x B x H) | mm | 570 x 367 x 478 | 1450x1230x1865 1450x1230x1865 1450x1230x1865 1450x1230x1865
| Vikt | kg | 37 | 1285 | 1400 | 1511 | 1618
| IP-kapslingsklass | 65 | 55 | 55 | 55 | 55
| Hölje | HardHat
Metallkåpa
| (1) Omkopplingsbar 50/60 Hz, spänningsområde 380-415V | Atlas Copco ansvarar inte för eventuella problem som kan uppstå på grund av fel i eller ändringar av dessa uppgifter.
| (kontrollera med teknisk support) (2) Tillval för kall väderlek | Uppgifterna kan även ändras eller åtgärdas utan föregående meddelande. Vissa av våra certifikat (Batterier
| rekommenderas. (3) Litiumjärnfosfat (4) Under särskilda | UL1973, UN38.3, IEC62281, IEC62619) (Prestanda EN-IEC 61000, EN-IEC 60335, EN-IEC 60335, EN-IEC 62109,
| förhållanden (kontrollera med teknisk support) (5) Parallell­ | EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250) Väg- och sjötransport ADR-klass 9, UN 3536,
| koppling finns tillgänglig (kontrollera med teknisk support) | CE, NEN3140, NEN3840, ISO9001, ISO14001, lågspänningsdirektivet 2014/35/EU, EMC-direktivet 2014/30/EU
| * Tillval | (för närmare information, kontakta Atlas Copcos tekniska support)
| www.atlascopco.com/energy-storage-systems | 13
| ZBP 120-120 | ZBP 150-150
Tekniska data
| Märkeffekt | kVA/kW | 120 / 120 | 150 / 150
| Märkkapacitet för energilagring | kWh | 122,9 | 153
| Märkspänning (50 Hz) (1) | VAC | 400 /230 | 400 /230
| Märkspänning för batteri | VDC | 614 | 384
| Märkvärde för urladdningsström | A | 174 | 217
| Drifttemperatur (2) | ºC | -20 till 50 | -20 till 50
| Ljudeffektnivå | dB(A) | < 56 | < 56
Batteri
| Antal | enheter | 8 | 10
| Batterityp | LiFePO4 | LiFePO4
| Märkspänning | VDC | 76,8 | 76,8
| Nominell kapacitet (vid 25°C) | Ah | 200 | 200
| C-värde urladdningsström | 1 | 1
| Rekommenderat urladdningsdjup (DoD%) | % | 80 | 80
| Livslängd (EOL%) | % | 70 | 70
| Förväntad livslängd (vid DoD, EOL, 25°C) (3) | Cykler | 6000 | 6000
| Batteribalansering (ladda upp till 100 %) | En gång i månaden | Var 3:e månad
Växelriktare
| Antal | enheter | 4 | 5
| Maximal skenbar effekt | (sekunder) | (4)
| kVA | 156 | 195
| Max strömbegränsning | A | 400 | 400
| Inbyggd transformator | Nej
Nej
Prestanda
| Urladdningstid 100 % / 75 % märkeffekt | h | 0,9 / 1,5 | 0,9 / 1,5
| Urladdningstid 50 % / 25 % märkeffekt | h | 2,0 / 4,0 | 2,0 / 4,0
| Laddningstid (vid DoD%) | h | 1,5 | 1,5
| Hybridrekommendation (generatorstorlek) | kVA | 100 – 300 | 150 – 300
| Acceptans för effektfaktor | -1 … 1 | -1 … 1
| Värme-/kylsystem | Värmare* / Luftkyld
Värmare* / Luftkyld
| Brandsläckningssystem ingår | –
–
| Max reservförbrukning | kW | 1,08 | 1,08
| Totalt energiutbyte upp till (4) | MWh | 536 | 720
Mått och vikt
| Mått (L x B x H) | mm | 2260 x 1300 x 2270 | 2260 x 1300 x 2270
| Vikt | kg | 2645 | 3120
| IP-kapslingsklass | 55 | 55
| Hölje | Metallkåpa
Metallkåpa
| (1) Omkopplingsbar 50/60 Hz, spänningsområde 380-415V | Atlas Copco ansvarar inte för eventuella problem som kan uppstå på grund av fel i eller ändringar av dessa uppgifter.
| (kontrollera med teknisk support) (2) Tillval för kall väderlek | Uppgifterna kan även ändras eller åtgärdas utan föregående meddelande. Vissa av våra certifikat (Batterier UL1973,
| rekommenderas. (3) Litiumjärnfosfat (4) Under särskilda förhållanden | UN38.3, IEC62281, IEC62619) (Prestanda EN-IEC 61000, EN-IEC 60335, EN-IEC 60335, EN-IEC 62109, EN 55014, UL1741,
| (kontrollera med teknisk support) (5) Parallellkoppling finns tillgänglig | IEEE1547, UL1741, UL9540, NEMA250) Väg- och sjötransport ADR-klass 9, UN 3536, CE, NEN3140, NEN3840, ISO9001,
| (kontrollera med teknisk support) | ISO14001, lågspänningsdirektivet 2014/35/EU, EMC-direktivet 2014/30/EU (för närmare information, kontakta Atlas
Copcos tekniska support)
| 14 | www.atlascopco.com/energy-storage-systems
Mobil lösning
för laddning
med solceller
ZSP 7-30 CE
| Det blir allt viktigare att integrera nya energikällor | ZBP-serien har plug-and-play-anslutningar för snabb
| på byggarbetsplatser, vid event och för telekom­ | integrering i applikationen utan extra inställningar.
| applikationer. Utrymmesbegränsningar och kravet | Direkta
| likströmsanslutningar | till
energilagret
| på att snabbt och med så lite personal som möjligt | eliminerar effektivitetsförluster, och belastningen
| sätta upp infrastruktur för solenergi hindrar ofta att | försörjs kontinuerligt av energilagret, som även kan
| förnybar energi adderas vid lämpliga applikationer. | lagra överskottsenergi. Enheterna kan användas
| Vår mobila ZSP-serie för solenergi erbjuder en | helt eller delvis, så att effektiviteten alltid är högsta
| lösning på problemen, enheterna kan transporteras, | möjliga. Lätta att transportera och idealiska för tuffa
| installeras och fällas ihop av en enda person. | miljöer genom att alla exponerade sidor är skyddade.
ZSP 7-30 CE
Teknisk information
| Total märkeffekt | W | 6880
| Solpanelseffekt | W | 430
| Delar | 16
| Anslutningssätt | 2-8S1P
| Spänning vid maximal effekt | V | 398V
| Ström i öppen krets | A | 10,74 A
| Arbetstemperatur för komponenter | ºC | -40 till 85
| MÅTT (L X B X H) | mm | 2260 x 1123 x 1487
| MAXIMAL TÄCKT MARKYTA (L X B) | mm | 21546 x 5094
| VIKT | kg | 830
| KONTAKT | MC4 är kompatibel
| STC: Instrålning 1000 W/m², batteritemperatur | 25
| °C, | AM=1,5
| Pmax, | Voc,
| Isc-tolerans | ± | 5
%
| Teknisk information om | solpanel
STC
| Modellnamn | SMF430F-12X12UW
| Toppeffekt vid STC (Pmax) | W | 430
| Optimal driftspänning (Vmp) | V | 42
| Optimal driftström (Imp) | A | 10,24
| Öppenspänning (Voc) | V | 49,8
Allmän beskrivning
| För att kunna erbjuda en mobil lösning för solcellsladdning har Atlas Copco utvecklat en solpanel | på 6880 W
| som i kombination med Atlas Copcos | mobila ZBP ger utsläppsfri batteriladdning.
| ZSP 7-30 är en mobil enhet med solpaneler och tillhörande teknik för att generera solenergi. Den | är designad
| för att vara enkel att transportera och | ställa upp på olika platser och erbjuder en
mångsidigt användbar lösning för strömförsörjning utanför elnätet.
| www.atlascopco.com/energy-storage-systems | 15
| Produktportfölj | 2958 1920 00 v07 - © Atlas Copco Power and Flow division. 2024
ENERGILAGER
| MINI | SMALL
| MEDIUM | SNABBLADDARE
| 2–10 kVA | 15–150 kVA | 200–500 kVA | 160 kW
BELYSNINGSMASTER
| DIESEL | BATTERI
EL
GENERATORER
| PORTABLA | SPECIALISERAD
| MÅNGSIDIGA | HÖG EFFEKT
| 1,6–12 kVA | 9–660* kVA | 9–1250* kVA | 800–1450 kVA
| * | F
| l | er
| a | ko
| nfi | gur
| ationer finns för att producer | a
| k | r
| af | t
| fö | r
| anvä | n
| d | n
| i | n
| g | a
| r | i alla storlekar
AVVATTNINGSPUMPAR
| ELEKTRISKA | ELEKTRISKA
SJÄLVSUGANDE
| DRÄNKBARA | SJÄLVSUGANDE
CENTRIFUGALPUMPAR
| upp till 18 000 l/min | CENTRIFUGALPUMPAR | 833–23 300 l/min
833–23 300 l/min
DIGITALA VERKTYG
| FLEETLINK | PUMPKALKYLATOR
ECO-KALKYLATOR:
| Ett intelligent telematik­ | Med hjälp av bara lite
DITT BERÄKNINGSVERKTYG
| system gör det lättare | inmatad data, jämför
Ett praktiskt beräknings­
| att optimera användningen | den här kalkylatorn
verktyg som hjälper dig
| och minska underhållet | med andra pump­
välja bästa lösningen för ditt
| av flottan. Det sparar | modeller och
effekt- och belysningsbehov.
| tid och sänker | föreslår lämplig
| driftskostna- | pumpstorlek till dig.
derna.
Atlas Copco Power Technique
www.atlascopco.com
