URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/ess-portable-canopy/Brochure-Energy-Storage-Systems-French-v7.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/small

Renforcer votre
parcours énergétique
Gamme portable et stationnaire
de systèmes de stockage d’énergie
Renforcer
votre parcours
énergétique
| La gamme consolidée de systèmes de stockage | RECHARGE
| d’énergie (ESS) d’Atlas Copco est au cœur de | RAPIDE
| la transformation de l’alimentation électrique. | <1 HEURE
Conçue pour durer, elle permet aux opérateurs
de minimiser leur consommation de carburant
et les émissions de CO2, tout en fournissant une
performance optimale avec un bruit et des cycles
| de maintenance réduits. Exploitant au maximum | 70 %
| les avantages offerts par les batteries lithium-ion | PLUS COMPACT
| haute densité, ces unités sont plus compactes et | ET PLUS LÉGER
légères que les solutions traditionnelles, tout en
étant capables d’assurer une alimentation pendant
plusieurs jours avec une seule charge. Elles sont
| idéales pour les environnements sensibles au bruit, | >30 UNITÉS
tels que les événements et les chantiers urbains, les
| télécommunications, les applications de location | CENTRALES
ÉLECTRIQUES
| et pour couvrir efficacement les faibles charges. | HYBRIDES
| Ces | systèmes
| de | stockage
| d’énergie | sont
parfaitement adaptés aux applications à forte
demande d’énergie et aux profils de charge
| variables, car ils couvrent à la fois les faibles charges | PRODUCTIVITÉ
AUGMENTÉE
| et les pics. Par exemple, ils peuvent dimensionner | > 50 %
| correctement | les
| grues | et
| autres | moteurs
électriques, et gérer efficacement les pics de
demande d’énergie pour les événements sensibles
au bruit et les stations de recharge de véhicules
| électriques (EV). | 90
JUSQU’À
| De plus, les opérateurs peuvent synchroniser | %
D’ÉCONOMIES
| plusieurs modèles, qui peuvent devenir le cœur | DE CARBURANT ET
DE RÉDUCTION DES
| de tout micro-réseau, stockant et délivrant de | ÉMISSIONS DE CO2*
l’énergie provenant de plusieurs sources, y compris
| des énergies renouvelables. | *En cas de travail en mode hybride avec des groupes électrogènes
| 2 | www.atlascopco.com/energy-storage-systems
La solution qui répond à vos besoins
| PUISSANCE | ÉVÉNEMEN-
| RADIODIF­ | CONSTRUC-
| GRUES | POINTS DE
| UTILITAIRES | ÉNERGIES
| MODÈLE | ÉLECTRIQUE
| APPLICATION | FABRICATION
| TIEL | FUSION
| TION | MOTEURS
| RECHARGE | DES TRAVAUX
RENOUVE-
| DE RÉSEAU | LABLES
Réduction du bruit
| ZBP 2000 | 2000 VA
Charges faibles
| 2 000 Wh | Puissance nominale
continue
| ZBP 15-60 | Écrêtage
| ZBP 35-40 | 15/45 kVA
Charges faibles
| ZBP 45-60 | 40/60/75 kWh
Puissance nominale
| ZBP 45-75 | continue
Écrêtage
| ZBP 120-120 | 120/150 kVA
Charges faibles
| ZBP 150-150 | 150/150 kWh
Puissance nominale
continue
Stockage d’énergie
| ZBC 250-575 | 250 kVA
Hybride
| 575 kWh | Puissance nominale
continue
| 300 kVA | Hybride
| ZBC | 300 | -300 | 300 kWh
Puissance nominale
continue
| 500 kVA | Écrêtage
| ZBC | 500 | -250 | 250 kWh
Puissance nominale
continue
| Puissance nominale continue : Demande non stationnaire, pas | d’ASI
| Stockage d’énergie : Éviter de gaspiller une production | LE MEILLEUR CHOIX
| Charges faibles : A mélioration des performances d’un groupe | d’énergie supplémentaire
ADAPTÉ
| électrogène diesel | Réduction du bruit : Réduction de la pollution acoustique
| Écrêtage : Consommation des pics totalement ou partiellement | Hybride : Plug and play avec d’autres sources d’énergie
| MICRO-RÉSEAUX HYBRIDES | CONSTRUCTION AVEC GRUE
| M | O
TEURS
| CENTRALE SOLAIRE | POSTE DE RECHARGE
ÉVÉNEMENTIEL
| www.atlascopco.com/energy-storage-systems | 3
| Un éventail complet | Mode ÎLOTÉ
| d’applications, de | Le mode îloté permet d’utiliser nos systèmes de
stockage d’énergie comme source d’alimentation
| multiples solutions | autonome.
| Ce | mode
| est | idéal
| pour | les
environnements sensibles au bruit, les opérations
| écoénergétiques | nocturnes, les applications télécoms à distance ou
encore pour résoudre les problèmes de faible charge.
| UNE TECHNOLOGIE | CHARGEMENT RAPIDE
| SILENCIEUSE | En mode Îloté, les machines sont prêtes
| Ces modèles sont silencieux. Ils génèrent des | à
| fonctionner | de
| manière | très
simple.
| émissions sonores réduites et contribuent de ce | Connectez-les directement aux charges et
| fait à un environnement de travail plus sûr. Ils | commencez à travailler. Comme elles doivent
| représentent un choix idéal pour les applications | être opérationnelles à tout moment, une
| sensibles au bruit, telles que les événements et | charge rapide est indispensable. Ces unités
| les sites de constructions urbains. Cela permet | peuvent ainsi être entièrement rechargées
| d’augmenter la productivité des activités de | en moins d’une heure selon le modèle, grâce
| jusqu’ à 50 %. | aux batteries lithium-ion.
| DESIGN COMPACT | UNE TECHNOLOGIE VERTE
| La technologie des batteries nous permet | En mode îloté, les économies de CO2
| d’atteindre une performance élevée dans | augmenteront de manière exponentielle si
| la version la plus compacte, ce qui facilite le | les unités sont alimentées par des sources
| transport et rend le produit jusqu’à 70 % plus | d’énergie renouvelables. Vous pouvez adapter
| léger que les produits intégrant d’autres types | la solution pour répondre à la demande
| de batterie sur le marché. La modularité est un | d’énergie nécessaire grâce au système de mise
| grand avantage en termes de transportabilité. | en parallèle intelligent.
| 4 | www.atlascopco.com/energy-storage-systems
Mode HYBRIDE
En mode hybride, ces systèmes de stockage d’énergie gèrent avec succès l’énergie provenant de différentes sources,
y compris les énergies renouvelables (comme l’énergie solaire et éolienne), le réseau électrique et les groupes
électrogènes au diesel.
Ces unités alimentées par batterie fournissent une énergie résiliente et fiable à la demande, aidant les opérateurs à
réduire leurs émissions, à respecter les réglementations et à réduire les coûts dans un large éventail d’applications.
24 HEURES sur un
| Charge max. | site de construction
| Puissance (kW) | struction
de con
ur le sites
Charge
Charge min.
| Charge sur le site | 0 h | 3 h | 6
| h | 9 h | 12 h | 15 h | 18 h | 21 h | 24 h
de construction
| GROUPE ÉLECTROGÈNE | RECHARGEMENT EN
SOLUTION DE
| EN FONCTIONNEMENT | FONCTIONNEMENT
STOCKAGE D’ÉNERGIE
EN FONCTIONNEMENT
| SOLUTIONS HYBRIDES | ÉCONOMIES D’ÉNERGIE
| Grâce à une large gamme d’options de prises, | Lorsqu’un système de stockage d’énergie gère
| les unités sont faciles à raccorder aux différentes | l’énergie provenant des énergies renouvelables,
| sources d’énergie disponibles sur site. De | du réseau ou même d’une pile à combustible
| plus, grâce à ECO, le système de gestion de | à hydrogène, il n’y a pas de consommation
| l’énergie d’Atlas Copco, ces unités peuvent | de carburant ni d’émissions de CO2 pendant
| être synchronisées pour augmenter l’offre de | le fonctionnement. En mode hybride avec un
| puissance afin de répondre à la demande. | groupe électrogène au diesel, les utilisateurs
peuvent réduire leur consommation quoti­
| dienne | de
| carburant | de
| jusqu’à | 90 %,
| PROTÉGEZ VOTRE | économisant ainsi plus de 200 tonnes de CO2
| FLOTTE DE GROUPES | pendant la durée de vie du produit.
| ÉLECTROGÈNES | Réduction de la consommation de carburant
| En mode hybride avec un groupe électrogène, | et des émissions. 30 à 90 % en fonction de
| ces systèmes de stockage d’énergie augmentent | l’application (ce qui évite que la charge moyenne
du groupe électrogène ne soit inférieure à 30 %)
l’efficacité globale des solutions, en tenant
| compte des pics de puissance et des faibles | Réduction des coûts d’entretien et de
| charges. Ils optimisent les performances du | maintenance. Selon l’application, réduction des
heures de fonctionnement du groupe électrogène
| groupe électrogène en prolongeant sa durée | jusqu’à 70 %
de vie jusqu’à 15 % et en réduisant les coûts
| généraux de maintenance et de révision de | Longue durée de vie du groupe électrogène.
| 50 %. La taille du groupe électrogène peut ainsi | En raison des points ci-dessus, la durée de vie d’un
groupe électrogène est prolongée de 5 à 10 ans
être réduite de 40 %.
| www.atlascopco.com/energy-storage-systems | 5
Une approche pérenne
de l’approvisionnement
énergétique optimisé
Résidentiel
Groupes
électrogènes
| diesel | Commercial
Services
publics
Système
de stockage
| Énergie | d’énergie
éolienne
Industriel
Énergie
solaire
(PV)
Fournisseurs
d’énergie
FFoonnccttiioonnnneemmeennttrraaccccoorrddéé
aauurréésseeaauuoouussaannssccoonnnneexxiioonn
aauurréésseeaauu
ECOgrid :
| ECOgrid, une solution de systèmes énergétiques | d’une alimentation flexible à travers des
| intégrés d’Atlas Copco, englobe la production, | boîtiers de distribution, des câbles vers les mâts
| la gestion, la distribution, la conversion et | d’éclairage, des bancs de charge et d’autres
| la | transformation
| de | l’énergie.
| Lénergie | équipements, tout en transformant l’énergie
| étant générée à partir de réseaux électriques | à travers des stations de charge et des chargeurs.
| indépendants et de sources renouvelables, le | ECOgrid aide les entreprises de location et
| cœur et le cerveau, les systèmes de stockage | les opérateurs à déployer une alimentation
| d’énergie et le contrôleur ECO permettent | flexible, à décarboner les opérations et à
| la combinaison de plusieurs sources d’énergie, | réaliser d’importantes économies de carburant,
| ce qui conduit également au déploiement | d’énergie et de cycle de vie.
| 6 | www.atlascopco.com/energy-storage-systems
Le contrôleur ECO ControllerTM d’Atlas Copco
est une interface homme-machine (IHM) qui
| ECO, le cerveau | offre aux opérateurs un contrôle total sur
| de la solution | leurs applications d’alimentation temporaire
en optimisant la production, la distribution et
la consommation d’énergie grâce à une gestion
avancée des données.
| POURQUOI ECO ? | LOGICIEL FLEXIBLE ET COHÉRENT
| • | Entièrement flexible et personnalisable
| • | Développement interne
| • | Fournit une commande à distance
| • | Même expérience utilisateur
| et est ouvert pour communiquer avec | dans tous les produits
| des systèmes de surveillance tiers | •
Évolutif pour les solutions globales
| POLYVALENCE | et les applications futures
| • | Le « conducteur » qui orchestre les
CONNECTÉ
| sources d’énergie avec une demande | •
Commandes manuelles et automatisées
| de solutions plus propres | •
Performances optimales garanties
| COMMENT ÇA MARCHE ? | •
Augmente la durée de vie des composants
| • | Il contrôle et surveille les systèmes
SANS FROTTEMENT
| de stockage d’énergie, en intégrant | •
Facilité d’utilisation
| les données collectées | •
Dédié au secteur de la location
| • | Centralise toutes les sources
| • | Assure une interface fluide
| d’énergie hybrides | •
Logiciel orienté client
| www.atlascopco.com/energy-storage-systems | 7
Gamme de
produits portables
Système de stockage d’énergie
2000 VA
Le plus léger et le plus portable de
nos systèmes de stockage d’énergie
| Le ZBP 2000, plus léger et plus portable de nos systèmes | Avec la possibilité de mettre en parallèle jusqu’à
| de stockage d’énergie, est conçu pour les petits | 5 unités, la solution peut être étendue jusqu’à 10 kWh
| événements et les petits chantiers de construction, ainsi | de stockage d’énergie modulaire, améliorant ainsi les
| que pour alimenter les outils électriques. Compacte et | performances et réduisant le coût total de possession.
| légère, l’unité possède une classification de résistance | Le ZBP 2000 est également livré avec deux petits
| aux chocs IK09 et un indice de protection IP65, ce qui | panneaux solaires pliables qui peuvent être utilisés
| signifie qu’elle offre une protection exceptionnelle | pour recharger dans des conditions météorologiques
| contre la poussière et l’eau dans les environnements | extrêmes ou pour maintenir un niveau de batterie
| difficiles. | correct pendant les jours de production moins efficaces.
| 8 | www.atlascopco.com/energy-storage-systems
Gamme de
produits portables
Système de stockage d’énergie
2000 VA
Avec
poignée de
| Jusqu’à 5 UNITÉS | TRANSPORT
pour FACILITER
| de CAPACITÉ | LE TRANSPORT
PARALLÈLE
| RESPECT DES RÉGLEMENTATIONS | SOLUTION PORTATIVE
| • | Réduction du bruit et absence d’émissions
| • | Légère et compacte
| en fonctionnement autonome et avec | •
Encombrement
| des sources d’énergie renouvelables | inférieur à 1 m3
| • | Deux panneaux solaires
| • | Poignée à tirer
| pliables pour recharger | • | Certifié IK09 :
| • | Boîtier de distribution
résistance aux chocs
PERFORMANCE EXCELLENTE
| • | Capacités de mise en parallèle jusqu’à 5 unités
L’ÈRE DE LA
| • | Classification IP65 : isolation contre l’eau
CONNECTIVITÉ
| et la poussière | •
Connexion Wi-Fi et APP
| • | Système d’extinction d’incendie inclus
| • | Alarmes définies
| • | Capacité d’état du système
| Options | + Chauffage par temps froid
| + | Configuration des prises
:
| + Panneaux solaires 200 W ou | 400
| W | • 2 x CE 230 V CA
• 2 x AUS 220 V CA
• 2 x UKCA 110 V CA
• USB
| www.atlascopco.com/energy-storage-systems | 9
Découvrez les principales caractéristiques de nos systèmes
de stockage d’énergie à auvent en un coup d’œil :
Points forts visuels, bénéfices significatifs
Contrôleur ECO
Le contrôleur ECO permet de configurer rapidement et facilement un ou plusieurs systèmes
de stockage d’énergie, tout en intégrant simultanément la charge et toutes les sources
d’énergie disponibles. Les interfaces guidées et les différents niveaux d’utilisateur permettent
une utilisation polyvalente, même pour les utilisateurs non formés. Pour les rares cas où
les réglages prédéfinis ne sont pas suffisamment adaptés, des fonctionnalités avancées
permettent à l’utilisateur d’adapter facilement l’application individuelle, que ce soit en se
tenant devant la machine ou à distance.
Fonction de passage direct
Nos systèmes de stockage d’énergie sont dotés d’une fonction de passage qui permet à un
courant électrique allant jusqu’à 400 ampères de circuler directement à partir d’une source
d’entrée, telle qu’un groupe électrogène, un autre système de stockage d’énergie ou le
réseau, sans être stocké ni converti, vers une source de sortie. Cela permet au système de
stockage d’énergie de fournir directement de l’énergie supplémentaire aux charges qui sont
impliquées dans des applications critiques telles que l’écrêtage des pointes et l’alimentation
de secours sans conversion, garantissant ainsi que la source d’énergie est utilisée de la manière
la plus efficace tout en permettant de fournir à la fois des charges faibles et une puissance
élevée lorsque cela est nécessaire.
Mise en parallèle
La capacité de mise en parallèle de nos systèmes de stockage d’énergie se réfère à leur aptitude
à connecter plusieurs unités ESS entre elles, ainsi qu’à plusieurs groupes électrogènes ou au
réseau, et à les faire fonctionner comme une unité synchronisée. Cela assure une plus grande
capacité de stockage d’énergie pour les opérations à grande échelle et un fonctionnement
similaire à un micro-réseau fiable, optimisant ainsi l’efficacité énergétique et la productivité.
Technologie au lithium
La technologie du lithium, et en particulier le lithium-phosphate de fer (LFP), offre la meilleure
densité énergétique et les meilleures performances de sa catégorie, tout en étant sûre et
| BATTERIE | fiable en termes d’utilisation et de manipulation. L’intégration de systèmes de gestion de
| LITHIUM - ION | batterie (BMS) avancés et le contrôle des effets environnementaux tels que les conditions
HAUTE
CAPACITÉ
météorologiques, la température et l’humidité, tout en surveillant les demandes de charge
et en rechargeant avec notre contrôleur ECO, permettent au système de stockage d’énergie
(ESS) d’atteindre une durée de vie maximale, même dans des températures non idéales.
Indice IP
| Conception | Les conditions environnementales difficiles, la saleté et les fortes pluies sont courantes
| ROBUSTE | dans les applications extérieures telles que la construction, les événements ou même
| IP65 | les télécommunications dans des endroits isolés. Nos systèmes de stockage d’énergie
résistent à ces conditions difficiles grâce à une protection minimale IP55 contre la poussière
et l’eau, complétée par des châssis de base dédiés, des poutres de levage et des auvents.
Le déplacement de ces unités est rapide, sûr et simple.
| 10 | www.atlascopco.com/energy-storage-systems
Gamme d’auvents
Système de stockage
d’énergie
15 kVA - 45 kVA
Conception
ROBUSTE
| BATTERIE | IP65
INSTALLATION
LITHIUM - ION
| HAUTE | HYBRIDE RAPIDE
1 MINUTE
CAPACITÉ
| L’ÈRE DE LA CONNECTIVITÉ | TECHNOLOGIE
| • | Contrôleur ECOTM, système
| de | gestion
| dédié | LITHIUM-ION
| – le cerveau de la solution | •
Idéal pour
| • | Système de surveillance
les cycles
| à distance | courts (charge
| • | Système maître pour :
et décharge)
| Diagnostic technique | •
Vaste plage
| et calculs d’économie | d’énergie en
| de carburant | comparaison
avec les autres
technologies
| • | Faible coût total
d’exploitation
MODULAIRE ET MOBILE
| • | Isolation contre l’eau et la poussière | IP55
PLUG AND PLAY
| • | Châssis galvanisé
| • | Large panneau de connexion pour
| • | Crochet de levage intégré
combinaisons de prises multiples
| • | Portes de maintenance dédiées
| • | Prises Plug and Play pour tous
| • | Guidages d’élingue
les groupes électrogènes
et toutes les charges
| • | Fonction de passage
| www.atlascopco.com/energy-storage-systems | 11
Gamme d’auvents
Système de stockage
d’énergie
120 kVA - 150 kVA
Conception
ROBUSTE
| BATTERIE | IP65
LITHIUM - ION
HAUTE
CAPACITÉ
ROBUSTE DANS
DES CONDITIONS
| CONFIGURATION | DIFFICILES
| SIMPLE ET | •
Toute charge
| INTUITIVE | de 0 % à 100 %
| • | Configuration
| • | Faible niveau sonore
| rapide et guidée | – réglable
| pour toutes les | •
Configuration
| applications | en <1 min
| • | Groupes d’utilisateurs
protégés par
mot de passe
| • | Communication
bidirectionnelle
et surveillance
| SOLUTION ENTIÈREMENT | FONCTIONNEMENT POLYVALENT
| AUTOMATISÉE | •
Mode îlot ou hybride
| • | Efficacité maximale quelle que
| • | Configuration Plug-and-Play
| soit la source d’alimentation | •
Puissance et capacité doublées
| • | Installation ultra-simple
Applications :
| • | Réduction du TCO de
l’ensemble de l’application
| Solution | Solution
Mode
| en îlot | hybride
en série
*selon l’application
| 12 | www.atlascopco.com/energy-storage-systems
| ZBP 2000 | ZBP 15-60 | ZBP35-40 | ZBP 45-60 | ZBP 45-75
Caractéristiques techniques générales
| Puissance nominale | kVA/ | 2 | 15/12 | 35/35 | 45/36 | 45/36
kW
| Capacité de stockage d’énergie nominale | kWh | 2,16 | 58 | 38,4 | 58 | 77
| Tension nominale (50Hz) (1) | VCA | 230 | 230 | 400 / 230 | 400 / 230 | 400 / 230
| Tension nominale de la batterie | VCC | 48 | 48 | 48 | 48 | 48
| Courant nominal de décharge | A | 9 | 52 | 50 | 52 | 52
| Température de service 2 | ºC | -10 à 45 | -10 à 50 | -10 à 50 | -10 à 50 | -10 à 50
| Niveau de puissance acoustique | dB(A) | <80 | <80 | <80 | <80 | <80
Batterie
| Quantité | unités | 1 | 12 | 8 | 12 | 16
| Type de batterie | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4
| Tension nominale | VCC | 48 | 48 | 48 | 48 | 48
| Capacité nominale (à 25 °C) | Ah | 45 | 100 | 100 | 100 | 100
| Décharge du régime C | 1 | 1 | 1 | 1 | 1
| Profondeur de décharge recommandée (DoD%) | % | 90 | 80 | 80 | 80 | 80
| Fin de vie (EOL%) | % | 80 | 70 | 70 | 70 | 70
| Durée de cycle prévue (@DoD,EOL,25 °C) (4) | Cycles | 2 000 | 6 000 | 6 000 | 6 000 | 6 000
| Batterie équilibrée (recharge jusqu’à 100 %) | Une fois par mois
| Une fois par mois | Une fois par mois
| Une fois par mois | Une fois par mois
Convertisseur
| Quantité | unités | 1 | 1 | 3 | 3 | 3
| Puissance apparente maximale | kVA | 3 | 22,5 | 67,5 | 67,5 | 67,5
(pendant secondes) (4)
| Courant de passage maximal | A | 18 | 100 | 100 | 100 | 100
| Transformateur intégré | Non
| Oui | Oui
| Oui | Oui
Performance
| Autonomie de décharge 100 % / | h | 0,9/1,3 | 4/5,3 | 0,8/1,1 | 1,3/1,8 | 1,8/2,4
puissance nominale 75 %
| Autonomie de décharge 50 % / | h | 2 / 4 | 8 / 16 | 1,6/2,5 | 2,7/5,3 | 3,5/7,1
puissance nominale 25 %
| Temps de recharge (@DoD%) | h | 3 | 7 | 1,6 | 2,3 | 3,1
| Recommandation hybride | kVA | 3,5 | 30 | 45-120 | 45-120 | 45-120
(taille du groupe électrogène)
| Acceptation du facteur de puissance | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1
| Système de chauffage/refroidissement | Refroidissement
| Chauffages*/ | Chauffages*/
| Chauffages*/ | Chauffages*/
| par air | Refroidis par air
| Refroidis par air | Refroidis par air
Refroidis par air
| Système d’extinction d’incendie inclus | Oui
| S/O | S/O
| S/O | S/O
| Consommation auxiliaire maximale | kW | 0,03 | 5,3 | 5,4 | 5,4 | 5,5
| Énergie totale grâce à une puissance | MWh | 4 | 200 | 200 | 200 | 250
allant jusqu’à (4)
Dimensions et poids
| Dimensions (L x l x h) | mm | 570 x 367 x 478 | 1450 x 1230 x 1865 | 1450 | x 1230 x 1865 1450 x 1230
| x | 1865 | 1450 x 1230 x 1865
| Poids | kg | 37 | 1285 | 1 400 | 1511 | 1618
| Degré de protection IP | 65 | 55 | 55 | 55 | 55
| Corps | Hardhat
Capot en métal
| (1) Commutable 50/60 Hz, plage de tension comprise entre 380 | Atlas Copco n’est pas responsable de tout problème pouvant survenir en raison d’erreurs ou de modifications
| et 415 V (consultez l’assistance technique) (2) Option temps froid | de ces données. Elles peuvent également être modifiées ou rectifiées sans préavis. Certains de nos certificats
| recommandée. (3) Lithium-fer-phosphate (4) Dans des conditions | (Batteries UL1973, UN38,3, IEC62281, IEC62619) (Performance EN-IEC 61 000, EN-IEC 60 335, EN-IEC 60 335,
| spécifiques (vérifier avec support technique) (5) Capacités de mise | EN-IEC 62 109, EN 55 014, UL1741, IEEE1547, UL1741, UL9540, NEMA250) Transport routier et maritime ADR
| en parallèle disponibles (vérifier avec support technique) | classe 9, UN 3536, CE, NEN3140, NEN3840, ISO9001, ISO14001, Directive basse tension 2014/35/UE, Directive
| (*) en option | CEM 2014/30/UE (pour plus d’informations, consulter le support technique Atlas Copco)
| www.atlascopco.com/energy-storage-systems | 13
| ZBP 120-120 | ZBP 150-150
Caractéristiques techniques générales
| Puissance nominale | kVA/kW | 120/120 | 150 / 150
| Capacité de stockage d’énergie nominale | kWh | 122,9 | 153
| Tension nominale (50Hz) (1) | VCA | 400 / 230 | 400 / 230
| Tension nominale de la batterie | VCC | 614 | 384
| Courant nominal de décharge | A | 174 | 217
| Température de service 2 | ºC | -20 à 50 | -20 à 50
| Niveau de puissance acoustique | dB(A) | < 56 | < 56
Batterie
| Quantité | unités | 8 | 10
| Type de batterie | LiFePO4 | LiFePO4
| Tension nominale | VCC | 76,8 | 76,8
| Capacité nominale (à 25 °C) | Ah | 200 | 200
| Décharge du régime C | 1 | 1
| Profondeur de décharge recommandée (DoD%) | % | 80 | 80
| Fin de vie (EOL%) | % | 70 | 70
| Durée de cycle prévue (@DoD,EOL,25 °C) (3) | Cycles | 6 000 | 6 000
| Batterie équilibrée (recharge jusqu’à 100 %) | Une fois par mois | Une fois tous les 3 mois
Convertisseur
| Quantité | unités | 4 | 5
| Puissance apparente maximale | (pendant
| secondes) | (4)
| kVA | 156 | 195
| Courant de passage maximal | A | 11 | 11
| Transformateur intégré | Non
Non
Performance
| Autonomie de décharge 100 % / puissance nominale 75 % | h | 0,9/1,5 | 0,9/1,5
| Autonomie de décharge 50 % / puissance nominale 25 % | h | 2,0/4,0 | 2,0/4,0
| Temps de recharge (@DoD%) | h | 1,5 | 1,5
| Recommandation hybride (taille du groupe électrogène) | kVA | 100 – 300 | 150 – 300
| Acceptation du facteur de puissance | -1 … 1 | -1 … 1
| Système de chauffage/refroidissement | Chauffages*/Refroidis par air
Chauffages*/Refroidis par air
| Système d’extinction d’incendie inclus | S/O
S/O
| Consommation auxiliaire maximale | kW | 1,08 | 1,08
| Énergie totale grâce à une puissance allant jusqu’à (4) | MWh | 536 | 720
Dimensions et poids
| Dimensions (L x l x h) | mm | 2260 x 1300 x 2270 | 2260 x 1300 x 2270
| Poids | kg | 2645 | 3120
| Degré de protection IP | 55 | 55
| Corps | Capot en métal
Capot en métal
| (1) Commutable 50/60 Hz, plage de tension comprise entre 380 | Atlas Copco n’est pas responsable de tout problème pouvant survenir en raison d’erreurs ou de modifications de ces
| et 415 V (consultez l’assistance technique) (2) Option temps froid | données. Elles peuvent également être modifiées ou rectifiées sans préavis. Certains de nos certificats (Batteries UL1973,
| recommandée. (3) Lithium-fer-phosphate (4) Dans des conditions | UN38,3, IEC62281, IEC62619) (Performance EN-IEC 61 000, EN-IEC 60 335, EN-IEC 60 335, EN-IEC 62 109, EN 55 014,
| spécifiques (vérifier avec support technique) (5) Capacités de mise en | UL1741, IEEE1547, UL1741, UL9540, NEMA250) Transport routier et maritime ADR classe 9, UN 3536, CE, NEN3140,
| parallèle disponibles (vérifier avec support technique) | NEN3840, ISO9001, ISO14001, Directive basse tension 2014/35/UE, Directive CEM 2014/30/UE (pour plus d’informations,
consulter le support technique Atlas Copco)
| 14 | www.atlascopco.com/energy-storage-systems
Solution de recharge
solaire portable
ZSP 7-30 CE
| L’intégration de nouvelles sources d’énergie devient | permettent une intégration rapide dans l’application sans
| de plus en plus importante sur les chantiers, les | aucune configuration supplémentaire. Les connexions
| événements et les applications de télécommunications. | directes en courant continu (DC) au système de stockage
| Les contraintes d’espace et la nécessité de mettre en | d’énergie garantissent qu’il n’y a aucune perte d’efficacité
| place une infrastructure solaire rapidement et avec le | et que la charge est continuellement alimentée par
| moins de personnel possible empêchent souvent l’ajout | le système ESS, qui est également capable de stocker
| d’énergie renouvelable aux applications appropriées. | l’énergie excédentaire. Les unités peuvent être déployées
| La gamme ZSP de solutions solaires portables répond | complètement ou partiellement, tout en offrant toujours
| à ces exigences et offre une solution simple qui peut | la plus haute efficacité. Pour une efficacité de transport
| être transportée, installée et démontée par une seule | optimale, tous les côtés exposés sont protégés, ce qui le
| personne. Les connexions plug-and-play à la gamme ZBP | rend idéal pour les environnements difficiles.
ZSP 7-30 CE
Informations techniques sur la machine
| Puissance nominale totale | P | 6880
| Puissance des panneaux solaires | P | 430
| Pièces | 16
| Mode de connexion | 2-8S1P
| Tension d’alimentation maximale | V | 398 V
| Courant en circuit ouvert | A | 10,74 A
| Température de fonctionnement des composants | ºC | -40 à 85
| DIMENSIONS DE L’EMBALLAGE (L X L X H) | mm | 2260 x 1123 x 1487
| SURFACE DE COUVERTURE MAXIMALE AU SOL (L X L) | mm | 21546 x 5094
| POIDS | kg | 830
| CONNECTEUR | MC4 est compatible
| STC : Irradiance 1 000 W/m ², Température de la batterie 25 | °
| C, | AM=1,5
| Pmax, | Voc,
| tolérance | Isc
| ± | 5
%
| Informations techniques sur les panneaux | solaires
STC
| Nom du modèle | SMF430F-12X12UW
| Puissance de crête STC (Pmax) | P | 430
| Tension de fonctionnement optimale (Vmp) | V | 42
| Courant de fonctionnement optimal (Imp) | A | 10,24
| Tension en circuit ouvert (Voc) | V | 49,8
Description générale
Pour fournir une solution de recharge solaire portable, Atlas Copco a développé un panneau solaire de 6880 W qui, associé au ZBP portable d’Atlas Copco, garantit que la recharge de la batterie ne
génère aucune émission. Le ZSP 7-30 est une unité portable équipée de panneaux solaires et de la technologie associée pour générer de l’énergie solaire. La machine est conçue pour être facilement
transportée et installée à différents endroits, fournissant une solution polyvalente pour les besoins hors réseau.
| www.atlascopco.com/energy-storage-systems | 15
| Gamme de produits | 2958 1920 00 v07 - © Atlas Copco Power and Flow division. 2024
SYSTÈME DE STOCKAGE D’ÉNERGIE
| EXTRA PETIT | PETIT
| MOYEN | CHARGEUR
| R | APIDE
| 2–10 kVA | 15-150 kVA | 200–500 kVA | 160 kw
MÂTS D’ÉCLAIRAGE
| DIESEL | BATTERIE
| ÉLEC | TRIQUE
| GROUPES ÉLECTROGÈN | E
S
| PORTABLES | SPÉCIALISÉS
| POLYVALENT | GRANDE
PUISSANCE
| 1,6–12 kVA | 9-660* kVA | 9-1250* kVA
800-1450 kVA
| * | D
| i | ff
| é | re
| nte | s
| co | nfigurations possibles
| po | u
| r fournir la puiss | a
| n | c
| e | n
| é | c
| e | s
| saire à tous les types d’applica | t
| i | o
| n | s
POMPES D’ASSÈCHEMENT
| ÉLECTRIQUE | CENTRIFUGE
CENTRIFUGE
| SUBMERSIBLE | AUTO-AMORÇAN
| T | AUTO-AMORÇANT
| jusqu’à 18 000 l/min | ÉLECTRIQUE | 833–23 300 l/min
833–23 300 l/min
SOLUTIONS EN LIGNE
| FLEETLINK | CALCULATEUR DE
CALCULATEUR ECO :
| Nos systèmes de | DIMENSIONNEMENT
VOTRE OUTIL DE
| télématique intelligents | DE POMPE
DIMENSIONNEMENT
| vous aident à optimiser | En quelques clics,
Un calculateur utile qui vous
| l’usage de votre flotte | ce calculateur de
aide à choisir la meilleure
| et à réduire l’entretien | dimensionnement
solution pour vos besoins en
| de sorte à gagner | vous aidera à
alimentation et en éclairage
| du temps et | comparer les
| de l’argent. | modèles de pompes
submersible et
à trouver celui
qui vous convient.
Atlas Copco Power Technique
www.atlascopco.com
