URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/ess-portable-canopy/Brochure-Energy-Storage-Systems-German-v7.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/small

Optimierung der
Energieversorgung
Mobile Energiespeichersysteme
mit Schutzhaube
Optimierung
der Energie­
versorgung
| Mit seinem konsolidierten Produktspektrum an | <1 STUNDE
| Energiespeichersystemen (ESS) erfüllt Atlas Copco | SCHNELLES
| eine zentrale Anforderung in der Transformation | AUFLADEN
der Stromversorgung.
Ganz im Sinne der Nachhaltigkeit können Betreiber
mit diesen Systemen ihren Kraftstoffverbrauch
und ihre CO2-Emissionen deutlich verringern.
| Gleichzeitig profitieren sie von optimaler Leistung, | 70 %
nahezu geräuschlosem Betrieb und einem extrem
| geringen Wartungsbedarf. Die Einheiten nutzen | KOMPAKTER
| die Vorteile von Lithium-Ionen-Batterien mit hoher | UND LEICHTER
Energiedichte. Darum sind sie im Vergleich zu
konventionellen Alternativen kompakt und leicht.
Dennoch können sie mit einer einzigen Aufladung
tagelang die benötigte Energie liefern. Sie eignen
| sich ideal für geräuschempfindliche Umgebungen | >30
| wie Veranstaltungen und innerstädtische Baustellen, | HYBRID­STROM­
| Telekommunikations- und Mietanwendungen und | ANLAGEN
zur effizienten Bewältigung von niedrigen Lasten.
Diese Energiespeichersysteme eignen sich auch
perfekt für Anwendungen mit hohem Energiebedarf
| und variablen Lastprofilen, da sie sowohl niedrige | >50 %
Lasten als auch Spitzenlasten erfolgreich abdecken.
| Sie können beispielsweise Kräne und andere | HÖHERE
| Elektromotoren | richtig
| dimensionieren | und
PRODUKTIVITÄT
Spitzen im Energiebedarf bei geräuschsensiblen
| Veranstaltungen | sowie
| Ladestationen | für
Elektrofahrzeuge effizient bewältigen.
| Darüber hinaus haben Betreiber die Möglichkeit, | 90 BIS ZU
| mehrere Modelle zu synchronisieren, die somit zum | % WENIGER
| Kernstück des Mikronetzes werden und Energie aus | KRAFTSTOFF- UND
| verschiedenen Energiequellen speichern und liefern | CO2-EMISSIONEN*
können, einschließlich erneuerbarer Energien.
*Bei Arbeiten im Hybridbetrieb mit Stromgeneratoren
| 2 | www.atlascopco.com/energy-storage-systems
Die Lösung für Ihren Bedarf
| TELEKOM­ | NETZARBEI­
| MODELL | LEISTUNGS­
| ANWENDUNG | FERTIGUNGS­
| VERANSTAL­ | MUNIKATION
| BAUWESEN | MOTORKRÄNE
| LADESTATION | TEN VERSOR­
ERNEUERBARE
| ENERGIE | INDUSTRIE
| TUNGEN | UND
| GUNGSUNTER­ | ENERGIEN
| RUNDFUNK | NEHMEN
| 2000 VA | Lärmminderung
| ZBP 2000 | 2000 Wh
Niedrige Lasten
Primärenergie
| ZBP 15–60 | Peak shaving
| ZBP 35-40 | 15/45 kVA
Niedrige Lasten
| ZBP 45–60 | 40/60/75 kWh
Primärenergie
ZBP 45–75
| ZBP 120-120 | 120/150 kVA
Peak shaving
| ZBP 150-150 | 150/150 kWh
Niedrige Lasten
Primärenergie
| 250 kVA | Energiespeicherung
| ZBC 250-575 | 575 kWh
Hybrid
Primärenergie
| ZBC 300-300 | 300 kVA
Hybrid
| 300 kWh | Primärenergie
| ZBC 500-250 | 500 kVA
Peak shaving
| 250 kWh | Primärenergie
| Primärenergie: Nicht-stationärer Bedarf, nicht USV | Energiespeicher: Verschwendung zusätzlich
BESTE WAHL
| Niedrige Lasten: Verbesserung der Leistung eines Dieselaggregats | erzeugter Energie vermeiden
GEEIGNET
| Peak Shaving: Spitzen ganz oder teilweise verbrauchen | Lärmminderung: Reduzierung der Lärmbelastung
Hybrid: Plug-and-Play mit anderen Energiequellen
| HYBRID-MIKRONETZE | KRANBAU
MOTOREN
| SOLARANLAGE | LADESTATION
VERANSTALTUNGEN
| www.atlascopco.com/energy-storage-systems | 3
| Ein vollständiges | INSELBETRIEB
| Portfolio, mehrere | Im Inselbetrieb lassen sich unsere Energiespeicher­
systeme als eigenständige Stromversorgungslösung
| energieeffiziente | nutzen. Sie eignen sich ideal für den Einsatz in
lärmempfindlichen Umgebungen, beispielsweise
| Lösungen | im Nachtbetrieb, für die Versorgung abgelegener
Telekommunikationseinrichtungen oder zur Lösung
von Niedriglastproblemen.
| GERÄUSCHARME TECHNIK | SCHNELLES AUFLADEN
| Diese Modelle sind im Betrieb extrem | Im
| Inselmodus | sind
| die | Maschinen
| leise und tragen auf diese Weise zu einem | sehr einfach einsatzbereit zu machen.
| sicheren Arbeitsumfeld bei. Sie sind die | Schließen Sie sie direkt an die Lasten an
| perfekte Wahl für lärmsensible Einsatzorte, | und beginnen Sie mit der Arbeit. Da sie
| wie beispielsweise Veranstaltungen oder | jederzeit einsatzbereit sein müssen, ist
| innerstädtische Baustellen. Somit kann | schnelles Laden ein Muss. Diese Einheiten
| die Produktivität des Kerngeschäfts um | können je nach Modell dank ihrer
| bis zu 50 % gesteigert werden. | Lithium-Ionen-Batterien in weniger als
1 Stunde vollständig aufgeladen werden.
| KOMPAKTE BAUWEISE | SAUBERE TECHNOLOGIE
| Die | Batterie-Technik
| ermöglicht | uns
Im Inselbetrieb ist eine exponentielle
| den Bau hochleistungsfähiger Systeme | Steigerung der CO2-Einsparungen möglich,
| mit | kompaktesten
| Abmessungen, | die
wenn die Einheiten mit erneuerbaren
| einfacher zu transportieren und bis zu | Energiequellen betrieben werden. Mit
| 70 % leichter als andere Batterietypen | dem intelligenten Steuerungssystem für
| sind. Modularität ist ein großer Vorteil, | den Parallelbetrieb können Sie die Lösung
| wenn es um Transportfähigkeit geht. | so skalieren, dass sie den Energiebedarf
zuverlässig deckt.
| 4 | www.atlascopco.com/energy-storage-systems
HYBRID-Modus
| Im Hybridbetrieb können diese | Energiespeichersysteme
| Energie | aus
| verschiedenen | Quellen,
einschließlich erneuerbarer Energien (wie Sonne und Wind), dem Stromnetz und dieselbetriebenen
Stromerzeugern, erfolgreich verarbeiten.
Diese batteriebasierten Einheiten liefern widerstandsfähige und zuverlässige Energie nach Bedarf und
helfen Betreibern, ihre Emissionen zu senken, Vorschriften zu erfüllen und Kosten in einem breiten
| Spektrum von Anwendungen zu senken. | 24 STUNDEN
| Max. Last | auf einer Baustelle
| Leistung (kW) | austelle
uf der B
a
Last
Min. Last
| Last auf der | 0 Std. | 3 Std. | 6
| Std. | 9 Std. | 12 Std. | 15 Std. | 18 Std. | 21 Std. | 24 Std.
Baustelle
| STROMERZEUGER | WIEDERAUFLADEN
ENERGIESPEICHER­
| IM BETRIEB | IM BETRIEB
SYSTEM IM BETRIEB
| HYBRIDLÖSUNGEN | ENERGIEEINSPARUNG
| Mit | einem
| breiten | Angebot
| an | Steck­
Wenn ein Energiespeichersystem Energie aus
| dosenoptionen lassen sich die Geräte einfach | erneuerbaren Energien, dem Netz oder sogar aus
| an die verschiedenen vor Ort verfügbaren | einer Wasserstoff-Brennstoffzelle speichert, wird
| Energiequellen anschließen. Dank ECO, dem | während des Betriebes kein Kraftstoff verbraucht
| Energiemanagementsystem (EMS) von Atlas | und
| es | entstehen
| keine | CO2-Emissionen.
| Copco, können diese Einheiten auch synchronisiert | Im Hybridbetrieb mit einem dieselbetriebenen
| werden, um das Leistungsangebot zu steigern | Stromerzeuger kann der Anwender den täglichen
| und somit an die Nachfrage anzupassen. | Kraftstoffverbrauch um bis zu 90 %senken und
so während der Lebensdauer des Systems mehr
| SCHÜTZEN SIE IHRE | als 200 Tonnen CO2 einsparen.
| GENERATORFLOTTE | Geringerer Kraftstoffverbrauch und Emissionen.
| Im Hybridmodus mit einem Stromerzeuger | 30 bis 90% weniger je nach Anwendung (wobei
| erhöhen | diese
| Energiespeichersysteme | die
eine durchschnittliche Last für den Stromerzeuger
| Gesamteffizienz der Lösungen und bewältigen | unter 30% vermieden wird)
| problemlos auch Spitzen und niedrige Lasten. | Geringere Service- und Wartungskosten.
| Sie optimieren die Leistung des Generators, | Je nach Anwendung können die Generatorbetriebs-
| verlängern seine Lebensdauer um bis zu 15 % | stunden um bis zu 70 % reduziert werden
und senken die allgemeinen Wartungs- und
| Überholungskosten um 50 %. Das heißt, dass | Lange Lebensdauer des Generators.
| ein 40% kleinerer Stromerzeuger verwendet | Aufgrund der oben genannten Punkte verlängert sich
| werden kann. | die Lebensdauer eines Generators um 5–10 Jahre
| www.atlascopco.com/energy-storage-systems | 5
Zukunftssicherer
Ansatz für
optimierte
Energieversorgung
Wohngebäude
| Dieselgeneratoren | Gewerbe
Öﬀentliche
Dienste
Energiespeicher-
systeme
Windenergie
Industrie
Solarenergie
(PV)
Versorgungsbetriebe
NNeettzzggeekkooppppeelltteerrooddeerr
nneettzzuunnaabbhhäännggiiggeerrBBeettrriieebb
ECOgrid:
| Das ECOgrid, eine integrierte Energiesystem­ | Verteilerkästen, Kabel zu Lichtmasten, Last­
| lösung von Atlas Copco, umfasst die Bereiche | bänken und anderen Geräten führt, während
| Stromerzeugung, Energiemanagement sowie | gleichzeitig Strom durch Ladestationen und
| -verteilung, -umwandlung und -transformation. | Ladegeräte umgewandelt wird.
| Da Strom aus unabhängigen Stromnetzen und | Das ECOgrid hilft Vermietungsunternehmen
| erneuerbaren Quellen erzeugt wird, ermöglichen | und
| Betreibern, | zuverlässige
Energie
| das Herz (Energiespeichersysteme) und das | bereitzustellen, den Betrieb zu dekarbonisieren
| Gehirn | (ECO-Controller)
| die | Kombination
| und | erhebliche
| Kraftstoff-, | Energie-
und
| mehrerer Energiequellen, was darüber hinaus | Lebenszykluseinsparungen zu erzielen.
zum Einsatz von flexibler Energie durch
| 6 | www.atlascopco.com/energy-storage-systems
Der ECO ControllerTM von Atlas Copco ist
| ECO, | eine
| Mensch-Maschine-Schnittstelle | (HMI),
die Bedienern die volle Kontrolle über ihre
| das Gehirn | temporären Stromanwendungen bietet, indem
sie Energieerzeugung, -verteilung und -verbrauch
| der Lösung | durch
| fortschrittliches | Datenmanagement
optimiert.
| WARUM ECO? | FLEXIBLE UND KONSISTENTE
| • | Vollständig flexibel und anpassbar
SOFTWARE
| • | Bietet Fernsteuerung und ist offen für
| • | Hauseigene Entwicklung
| die Kommunikation mit Überwachungs­ | •
Gleiche Benutzererfahrung bei allen Produkten
| systemen von Drittanbietern | •
Skalierbar für globale Lösungen und
| VIELSEITIGKEIT | zukünftige Anwendungen
| • | Sorgt als „Dirigent“ für das gelungene
VERBUNDEN
| Zusammenspiel zwischen Energiequellen | •
Manuelle und automatisierte Steuerungen
| und der Nachfrageseite mit ihrem | •
Sorgt für optimale Leistung
| dringenden Bedarf an saubereren | •
Verlängert die Lebensdauer der Komponenten
| Lösungen | REIBUNGSLOS
| FUNKTIONSWEISE | •
Einfach zu bedienen
| • | Steuerung und Überwachung
| • | Speziell für den Mietbereich
| von Energiespeichersystemen und | •
Sorgt für eine nahtlose Schnittstelle
| Integration der erfassten Daten | •
Client-basierte Software
| • | Bündelung aller hybriden Energiequellen
| www.atlascopco.com/energy-storage-systems | 7
Mobiles Sortiment
Energiespeichersysteme
2000 VA
Das leichteste und mobilste unserer
Energiespeichersysteme
| Das leichteste und mobilste unserer Energie­ | Mit der Option, bis zu 5 Einheiten parallel zu schalten,
| speichersysteme, die ZBP 2000-Einheit, wurde für | kann die Lösung auf bis zu 10 kWh modularer
| kleine Veranstaltungen und Baustellen sowie für | Energiespeicherung skaliert werden, wodurch die
| den Antrieb von Elektrowerkzeugen entwickelt. | Leistung verbessert und die Gesamtbetriebskosten
| Das kompakte und leichte Gerät verfügt über die | gesenkt werden. Der ZBP 2000 wird außerdem
| Stoßfestigkeitsklassifizierung IK09 und die Schutzart | mit zwei kleinen faltbaren Solarmodulen geliefert,
| IP65, was bedeutet, dass es in rauen Umgebungen | die zum Aufladen bei besten Wetterbedingungen
| einen außergewöhnlichen Schutz vor Staub und | oder
| zum | Aufrechterhalten
| eines | ordnungs­
| Wasser bietet. | gemäßen Batteriestands an weniger effizienten
Produktionstagen verwendet werden können.
| 8 | www.atlascopco.com/energy-storage-systems
Mobiles Sortiment
Energiespeichersysteme
2000 VA
| Bis zu 5 EINHEITEN | Mit Trolley-
| im PARALLEL­ | Griff für
| BETRIEB | EINFACHEN
TRANSPORT
| EINHALTUNG VON VORSCHRIFTEN | TRAGBARE LÖSUNG
| • | Reduzierter Lärm und keine Emissionen, da allein
| • | Leicht und kompakt
| und mit erneuerbaren Energiequellen zu betreiben | • | Weniger als 1 m3 Stellfläche
| • | Zwei klappbare Solarmodule zum Aufladen
| • | Griff zum Ziehen
| • | Verteilerkasten
| • | IK09-zertifiziert:
Stoßfestigkeit
| AUSGEZEICHNETE LEISTUNG | DIE ÄRA DER
| • | Parallelbetrieb von bis zu 5 Einheiten
KONNEKTIVITÄT
| • | Schutzklasse IP65: Wasser-
| • | WIFI- und APP-Verbindung
| und Staubisolierung | •
Definierte Alarme
| • | Feuerlöschanlage inklusive
| • | Kapazität des Systemstatus
| Optionen | + Heizung für kalte Temperaturen
+ Steckdosenkonfiguration
| + Solarmodule 200 W oder 400 W | • 2 x CE 230 VAC
• 2 x AUS 220 VAC
• 2 x UKCA 110 VAC
• USB
| www.atlascopco.com/energy-storage-systems | 9
Entdecken Sie die wesentlichen Merkmale unserer
Energiespeichersysteme mit Schutzhaube auf einen Blick:
Optische Highlights, leistungsstarke Vorteile
ECO-Controller
Der ECO-Controller ermöglicht eine schnelle und einfache Einrichtung eines oder mehrerer
Energiespeichersysteme bei gleichzeitiger Integration der Last und aller verfügbaren
Stromquellen. Unterstützte geführte Benutzeroberflächen und verschiedene Benutzerebenen
ermöglichen eine vielseitige Verwendung, auch für ungeübte Anwender. Für den seltenen
Fall, dass vordefinierte Einstellungen nicht ausreichend geeignet sind, ermöglichen erweiterte
Funktionen dem Nutzer eine mühelose Anpassung an die individuelle Anwendung – sowohl
vor der Maschine als auch aus der Entfernung.
Durchleitung
Unsere Energiespeichersysteme sind mit einer Durchleitungsfähigkeit ausgestattet, die
es ermöglicht, dass bis zu 400 Ampere elektrischer Strom direkt aus einer Eingangsquelle,
wie einem Generator, einem anderen Energiespeichersystem oder dem Netz, fließt, ohne
gespeichert oder in eine Ausgangsquelle umgewandelt zu werden. Auf diese Weise kann
das Energiespeichersystem zusätzliche Leistung direkt an Lasten liefern, die in kritischen
Anwendungen wie Peak Shaving und Notstromversorgung eingesetzt werden, ohne dass
eine Umwandlung erforderlich ist, um sicherzustellen, dass die Energiequelle so effizient
wie möglich genutzt wird, und gleichzeitig bei Bedarf sowohl niedrige Lasten als auch hohe
Leistung liefern.
Parallelschaltung
Die Parallelschaltfähigkeit unserer Energiespeichersysteme bezieht sich auf ihre Fähigkeit,
mehrere ESS-Einheiten mit mehreren Stromerzeugern oder dem Netz zu verbinden und
sie als eine synchronisierte Einheit zu betreiben. Dadurch wird sichergestellt, dass mehr
Energie für den Großbetrieb gespeichert wird und als zuverlässiges Mikronetz für maximale
Energieeffizienz und Produktivität fungiert.
Lithium-Technologie
Lithium-Technologie und insbesondere Lithium-Eisenphosphat (LFP) bieten die beste
Energiedichte und Leistung ihrer Klasse bei gleichzeitig sicherer und zuverlässiger Verwendung
| LITHIUM-IONEN- | und Handhabung. Durch die Integration fortschrittlicher Batteriemanagementsysteme (BMS)
BATTERIE
MIT HOHER
| KAPAZITÄT | und die Kontrolle von Umwelteinflüssen wie Wetter, Temperatur und Luftfeuchtigkeit sowie
die Überwachung der Lastanforderungen und des Ladevorgangs mit unserem ECO-Controller
erreicht das ESS auch bei ungünstigen Temperaturen eine hohe Lebensdauer.
IP-Schutzklasse
| ROBUSTES | Raue Umgebungsbedingungen, Schmutz und starker Regen sind in Außenanwendungen
| IP55- | wie Bauwesen, Veranstaltungen oder sogar Telekommunikation an abgelegenen Orten
| Design | üblich. Unsere Energiespeichersysteme halten diesen harten Bedingungen stand, denn sie
sind mindestens nach IP55 gegen Staub und Wasser geschützt und werden durch spezielle
Grundrahmen, Hebebalken und Schutzhauben ergänzt. Der Transport dieser Einheiten ist
schnell, sicher und einfach.
| 10 | www.atlascopco.com/energy-storage-systems
Sortiment mit
Schutzhauben
Energiespeichersysteme
15 kVA - 45 kVA
ROBUSTES
| LITHIUM-IONEN- | IP55-
SCHNELLE
| Design | HYBRID-
BATTERIE
| MIT HOHER | EINRICHTUNG
| KAPAZITÄT | 1 MINUTE
| DIE ÄRA DER KONNEKTIVITÄT | LITHIUM-IONEN-
| • | ECO-ControllerTM, dediziertes Managementsystem
TECHNOLOGIE
| – das Gehirn der Lösung | •
Ideal für hohe
| • | Fernüberwachung
Leistung in
| • | Mastersystem für: Technische
kurzen Zyklen
| Diagnose und Kraftstoff­ | (Laden-Entladen)
| einsparungsberechnungen | •
Nutzbare Energie
in einem breiten
Leistungsbereich,
verglichen
mit anderen
Technologien
| • | Niedrige
Gesamtkosten
der Investition
MODULAR UND MOBIL
| • | Wasser- und Staubisolierung | IP55
PLUG AND PLAY
| • | Verzinkter Rahmen
| • | Integrierte Hubvorrichtung
| • | Breite Anschlussleiste für
| mit einfachem Hebepunkt | Mehrfachsteckdosenkombinationen
| • | Spezielle Wartungstüren
| • | Plug-and-play-Steckdosen für jeden
| • | Hebegurtführungen
Stromerzeuger und jede Last
| • | Durchleitungsfähigkeit
| www.atlascopco.com/energy-storage-systems | 11
Sortiment mit
Schutzhauben
Energiespeichersysteme
120 kVA - 150 kVA
ROBUSTES
| LITHIUM-IONEN- | IP55-
| BATTERIE | Design
MIT HOHER
KAPAZITÄT
ROBUST UNTER
HÄRTESTEN
| EINFACHE | BEDINGUNGEN
| UND INTUITIVE | • | Lasten von 0-100 %
| EINRICHTUNG | •
Geräuscharm –
| • | Schnelle
sogar einstellbar
| und geführte | • | Einrichtung in <1 min
Einrichtung für
alle Anwendungen
| • | Passwortgeschützte
Benutzergruppen
| • | Zwei-Wege-
Kommunikation
und Überwachung
| VOLLAUTOMATISCHE | VIELSEITIGE EINSATZBEREICHE
| LÖSUNG | •
Insel- oder Hybridmodus
| • | Höchste Effizienz aus jeder
| • | Plug-and-Play-Einrichtung
| Energiequelle | •
Doppelte Leistung und Kapazität
| • | Einrichten und vergessen
| • | Geringere Gesamtbetriebskosten
Anwendungen:
der gesamten Anwendung
| Insellösung | Hybridlösung
Serienmodus
*je nach Anwendung
| 12 | www.atlascopco.com/energy-storage-systems
| ZBP 2000 | ZBP 15–60 | ZBP 35–40 | ZBP 45–60 | ZBP 45–75
Allgemeine technische Daten
| Nennstromleistung | kVA/kW | 2 | 15 / 12 | 35 / 35 | 45 / 36 | 45 / 36
| Nennenergiespeicherkapazität | kWh | 2,16 | 58 | 38,4 | 58 | 77
| Nennspannung (50 Hz) (1) | VAC | 230 | 230 | 400 / 230 | 400 / 230 | 400 / 230
| Batterienennspannung | VDC | 48 | 48 | 48 | 48 | 48
| Nennstromentladung | A | 9 | 52 | 50 | 52 | 52
| Betriebstemperatur (2) | °C | -10 to 45 | -10 bis 50 | -10 bis 50 | -10 bis 50 | -10 bis 50
| Schallleistungspegel | dB(A) | <80 | <80 | <80 | <80 | <80
Batterie
| Anzahl | Einheiten | 1 | 12 | 8 | 12 | 16
| Batterietyp | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4
| Nennspannung | VDC | 48 | 48 | 48 | 48 | 48
| Nennleistung (bei 25 °C) | Ah | 45 | 100 | 100 | 100 | 100
| C-Rate Entladung | 1 | 1 | 1 | 1 | 1
| Empfohlene Entladetiefe (DoD%) | % | 90 | 80 | 80 | 80 | 80
| End of Life (EOL%) | % | 80 | 70 | 70 | 70 | 70
| Erwartete Zykluslebensdauer | Zyklen | 2.000 | 6.000 | 6.000 | 6.000 | 6.000
(bei DoD, EOL, 25 °C) (4)
| Batterie ausgeglichen | Einmal im
| Einmal im | Einmal im
| Einmal im | Einmal im
| Monat | Monat
| Monat | Monat
Monat
(Aufladen bis zu 100 %)
Umrichter
| Anzahl | Einheiten | 1 | 1 | 3 | 3 | 3
| Maximale Scheinleistung (für | Sekunden) | (4)
| kVA | 3 | 22,5 | 67,5 | 67,5 | 67,5
| Max. Durchleitstrom | A | 18 | 100 | 100 | 100 | 100
| Integrierter Transformator | Nein
| Ja | Ja
| Ja | Ja
Leistung
| Entladungsautonomie | 100 %
| / | Std. | 0,9 / 1,3 | 4 / 5,3 | 0,8 / 1,1 | 1,3 / 1,8 | 1,8 / 2,4
75% Nennleistung
| Entladungsautonomie | 50% /
| Std. | 2 / 4 | 8 / 16 | 1,6 / 2,5 | 2,7 / 5,3 | 3,5 / 7,1
25% Nennleistung
| Aufladezeit (bei DoD%) | Std. | 3 | 7 | 1,6 | 2,3 | 3,1
| Hybrid-Empfehlung (Stromerzeugergröße) | kVA | 3,5 | 30 | 45-120 | 45-120 | 45-120
| Leistungsfaktorakzeptanz | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1
| Heizung/Kühlung | Luftgekühlt
| Heizungen* / | Heizungen* /
| Heizungen* / | Heizungen* /
| Luftgekühlt | Luftgekühlt
| Luftgekühlt | Luftgekühlt
| Feuerlöschanlage inklusive | Ja
| NA | NA
| NA | NA
| Maximaler Nebenverbrauch | kW | 0,03 | 5,3 | 5,4 | 5,4 | 5,5
| Gesamtenergie durch Leistung | bis | (4)
| MWh | 4 | 200 | 200 | 200 | 250
Abmessungen und Gewicht
| Abmessungen (L x B x H) | mm | 570 x 367 x 478 | 1450 x 1230 | 1450 x 1230 | 1450 x 1230 | 1450 x 1230
| x 1865 | x 1865 | x 1865 | x 1865
| Gewicht | kg | 37 | 1285 | 1 400 | 1511 | 1618
| Schutzklasse | IP | 65 | 55 | 55 | 55 | 55
| Gehäuse | HardHat
Metallschutzhaube
| (1) Umschaltbar zwischen 50 und 60 Hz, Spannungsbereich 380– | Atlas Copco ist nicht verantwortlich für Probleme, die aufgrund von Fehlern oder Änderungen dieser Daten
| 415 V (mit technischem Support absprechen) (2) Kaltwetteroption | auftreten können. Diese können auch ohne vorherige Ankündigung geändert oder korrigiert werden. Einige
| empfohlen. (3) Lithium-Eisenphosphat (4) unter bestimmten | unserer Zertifikate (Batterien UL1973, UN38.3, IEC62281, IEC62619) (Leistung EN-IEC 61000, EN-IEC 60335,
| Bedingungen (mit technischem Support absprechen) (5) Möglichkeit | EN-IEC 60335, EN-IEC 62109, EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250), Straßen- und
| zu Parallelschaltungen (mit) technischem Support absprechen) | Seetransport ADR-Klasse 9, UN 3536, CE, NEN3140, NEN3840, ISO9001, ISO14001, Niederspannungsrichtlinie
| * optional | 2014/35/EU, EMV-Richtlinie 2014/30/EU (weitere Informationen erhalten Sie beim technischen Support von
Atlas Copco)
| www.atlascopco.com/energy-storage-systems | 13
| ZBP 120-120 | ZBP 150-150
Allgemeine technische Daten
| Nennstromleistung | kVA/kW | 120 / 120 | 150 / 150
| Nennenergiespeicherkapazität | kWh | 122,9 | 153
| Nennspannung (50 Hz) (1) | VAC | 400 / 230 | 400 / 230
| Batterienennspannung | VDC | 614 | 384
| Nennstromentladung | A | 174 | 217
| Betriebstemperatur (2) | °C | -20 bis 50 | -20 bis 50
| Schallleistungspegel | dB(A) | < 56 | < 56
Batterie
| Anzahl | Einheiten | 8 | 10
| Batterietyp | LiFePO4 | LiFePO4
| Nennspannung | VDC | 76,8 | 76,8
| Nennleistung (bei 25 °C) | Ah | 200 | 200
| C-Rate Entladung | 1 | 1
| Empfohlene Entladetiefe (DoD%) | % | 80 | 80
| End of Life (EOL%) | % | 70 | 70
| Erwartete Zykluslebensdauer (bei DoD, | EOL, 25
| °C) | (3)
| Zyklen | 6.000 | 6.000
| Batterie ausgeglichen (Aufladen bis zu | 100 %)
| Einmal im Monat | Einmal alle 3 Monate
Umrichter
| Anzahl | Einheiten | 4 | 5
| Maximale Scheinleistung (für | Sekunden) | (4)
| kVA | 156 | 195
| Max. Durchleitstrom | A | 400 | 400
| Integrierter Transformator | Nein
Nein
Leistung
| Entladungsautonomie 100 % / 75 % Nennleistung | Std. | 0,9 / 1,5 | 0,9 / 1,5
| Entladungsautonomie 50 % / 25 % Nennleistung | Std. | 2,0 / 4,0 | 2,0 / 4,0
| Aufladezeit (bei DoD%) | Std. | 1,5 | 1,5
| Hybrid-Empfehlung (Stromerzeugergröße) | kVA | 100 – 300 | 150 – 300
| Leistungsfaktorakzeptanz | -1 … 1 | -1 … 1
| Heizung/Kühlung | Heizungen* / Luftgekühlt
Heizungen* / Luftgekühlt
| Feuerlöschanlage inklusive | NA
NA
| Maximaler Nebenverbrauch | kW | 1,08 | 1,08
| Gesamtenergie durch Leistung bis (4) | MWh | 536 | 720
Abmessungen und Gewicht
| Abmessungen (L x B x H) | mm | 2260 x 1300 x 2270 | 2260 x 1300 x 2270
| Gewicht | kg | 2645 | 3120
| Schutzklasse IP | 55 | 55
| Gehäuse | Metallschutzhaube
Metallschutzhaube
| (1) Umschaltbar 50/60Hz, Spannungsbereich 380–415V (mit | Atlas Copco ist nicht verantwortlich für Probleme, die aufgrund von Fehlern oder Änderungen dieser Daten auftreten
| technischem Support abklären) (2) Kaltwetteroption ratsam. | können. Diese können auch ohne vorherige Ankündigung geändert oder korrigiert werden. Einige unserer Zertifikate
| (3) Lithium-Eisenphosphat (4) unter bestimmten Bedingungen | (Batterien UL1973, UN38.3, IEC62281, IEC62619) (Leistung EN-IEC 61000, EN-IEC 60335, EN-IEC 60335, EN-IEC 62109,
| (mit | technischem
| Support | absprechen) | (5)
| Möglichkeit | zu | EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250), Straßen- und Seetransport ADR-Klasse 9, UN 3536, CE,
| Parallelschaltungen (mit technischem Support absprechen) | NEN3140, NEN3840, ISO9001, ISO14001, Niederspannungsrichtlinie 2014/35/EU, EMV-Richtlinie 2014/30/EU (weitere
Informationen erhalten Sie beim technischen Support von Atlas Copco)
| 14 | www.atlascopco.com/energy-storage-systems
Mobile
Solarladelösung
ZSP 7-30 CE
| Die | Integration
| neuer | Energiequellen
| wird | auf
eine schnelle Integration in die Anwendung ohne
| Baustellen, Veranstaltungen und in Telekommunikations­ | zusätzliche Einrichtung. Direkte Gleichstromanschlüsse
| anwendungen immer wichtiger. Platzbeschränkungen | zum Energiespeichersystem stellen sicher, dass keine
| und die Anforderung, Solarinfrastrukturen schnell und | Effizienzverluste auftreten und die Last kontinuierlich
| mit möglichst wenig Personal aufzubauen, verhindern | vom ESS versorgt wird. Das ESS kann auch überschüssige
| oft den Einsatz von erneuerbaren Energien in geeigneten | Energie speichern. Die Einheiten können ganz oder
| Anwendungen. Die tragbaren Solarlösungen der ZSP- | teilweise eingesetzt werden und bieten dabei stets
| Reihe widmen sich diesem Problem und bieten eine | höchste Effizienz. Für einen effizienten Transport sind
| einfache Lösung, die von nur einer Person transportiert, | alle freiliegenden Seiten geschützt, was das ESS ideal für
| aufgestellt und zusammengeklappt werden kann. | raue Umgebungen macht.
Plug-and-Play-Anschlüsse an die ZBP-Reihe ermöglichen
ZSP 7-30 CE
Technische Maschineninformationen
| Nennleistung gesamt | W | 6880
| Leistung des Solarmoduls | W | 430
| Stückzahl | 16
| Anschlussmöglichkeit | 2-8S1P
| Maximale elektrische Spannung | V | 398 V
| Leerlaufstrom | A | 10,74 A
| Betriebstemperatur der Komponenten | °C | -40 bis 85
| VERPACKUNGSABMESSUNGEN (L X B X H) | mm | 2260 x 1123 x 1487
| MAXIMALER ABDECKUNGSBEREICH AUF DEM BODEN | (L X B)
| mm | 21546 x 5094
| GEWICHT | kg | 830
| ANSCHLUSS | MC4 ist kompatibel
| STC [Standard-Testbedingungen]: Bestrahlungsstärke | 1000 W/m²,
| Batterietemperatur | 25
| °C, | AM=1,5
| Pmax, | Voc,
| Isc-Toleranz | ± | 5
%
Solarmodul STC technische Informationen
| Modellbezeichnung | SMF430F-12X12UW
| STC-Spitzenleistung (Pmax) | W | 430
| Optimale Betriebsspannung (Vmp) | V | 42
| Optimaler Betriebsstrom (Imp) | A | 10,24
| Leerlaufspannung (Voc) | V | 49,8
Allgemeine Beschreibung
Um eine mobile Solarladelösung anzubieten, hat Atlas Copco ein 6880-W-Solarmodul entwickelt, das in Kombination mit dem mobilen ZBP von Atlas Copco sicherstellt, dass das Aufladen der Batterie
emissionsfrei erfolgt. Der ZSP 7-30 ist eine tragbare Einheit, die mit Solarmodulen und zugehöriger Technologie zur Erzeugung von Solarstrom ausgestattet ist. Die Einheit ist so konzipiert, dass sie
einfach transportiert und an verschiedenen Orten aufgestellt werden kann. Sie bietet eine vielseitige Lösung für netzunabhängige Anforderungen.
| www.atlascopco.com/energy-storage-systems | 15
| Produktsortiment | 2958 1920 00 v07 - © Atlas Copco Power and Flow Division. 2024
ENERGIESPEICHERSYSTEME
| EXTRAKLEIN | KLEIN
| MITTEL | SCHNELLLADEGERÄT
| 2 - 10 kVA | 15 - 150 kVA | 200 - 500 kVA | 160 kW
LICHTMASTEN
| DIESEL | BATTERIE
ELEKTRISCH
STROMERZEUGER
| TRAGBAR | SPEZIALISIERT
| VIELSEITIG | HOHE LEISTUNG
| 1,6 - 12 kVA | 9 - 660* kVA | 9 - 1.250* kVA | 800 - 1450 kVA
| * | Ve
| r | s
| chi | e
| d | e
| n | e
| Konfigurationen für die Stro | m
| e | r
| ze | u
| gun | g
| in | b
| e | in
| a | h
| e | j
eder Größenordnung erhältlich
ENTWÄSSERUNGSPUMPEN
| ELEKTRISCHE | ELEKTRISCHE
SELBSTANSAUGENDE
| TAUCHPUMPE | SELBSTANSAUGENDE
KREISELPUMPE
| bis 18.000 l/min | KREISELPUMPE | 833 - 23.300 l/Min.
833 - 23.300 l/Min.
ONLINE-LÖSUNGEN
| FLEETLINK | PUMPENDIMENSIONIE-
ECO-RECHNER: IHR
| Bei der intelligenten | RUNGSRECHNER
BEMESSUNGSWERKZEUG
| Telematik handelt es sich | Dieser Pumpendimensionie-
Ein nützlicher Rechner
| um ein System, das hilft, | rungsrechner hilft Ihnen,
zur Auswahl der besten
| die Flottenauslastung zu | mit einigen wenigen
Lösung für Ihren Strom-
| optimieren, den Wartungs­ | Eingaben Tauchpumpen­
und Lichtbedarf.
| aufwand zu reduzieren | modelle zu vergleichen
| und letztlich Zeit und | und das richtige
| Betriebskosten | Modell für Sie
| zu sparen. | zu finden.
Atlas Copco Power Technique
www.atlascopco.com
