URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/ess-portable-canopy/Brochure%20Energy%20Storage%20Systems%20Netherlands%20v7.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/small

Energieoplossingen
voor de toekomst
Mobiele energieopslagsystemen
Energieoplossingen
voor de toekomst
De geconsolideerde reeks energieopslag­
| systemen (ESS) van Atlas Copco vormt de kern | <1 UUR
| van de energietransitie. | SNEL OPLADEN
Speciaal ontwikkeld voor meer duurzaamheid,
helpt deze reeks om het brandstofverbruik
en de CO2-uitstoot drastisch te verminderen.
| Tegelijkertijd levert ze optimale prestaties met | 70%
| minder | geluidshinder
| en | onderhoudscycli.
| Dankzij de voordelen van lithium-ionbatterijen | COMPACTER
| met hoge dichtheid, zijn deze toestellen | & LICHTER
compact en licht in vergelijking met traditionele
alternatieven, en bieden ze toch dagenlange
autonomie na één oplaadbeurt. Ze zijn uitermate
geschikt voor geluidsgevoelige omgevingen,
| zoals evenementen en stedelijke bouwplaatsen, | >30 UNITS
| telecom en verhuur en voor het efficiënt opvangen | IN HYBRIDE
| van lage belastingen. | ENERGIECENTRALES
Deze energieopslagsystemen zijn perfect voor
toepassingen met een hoge energievraag en
variabele belastingsprofielen, omdat ze zowel
| lage belastingen als pieken succesvol kunnen | >50% MEER
opvangen. Ze kunnen bijvoorbeeld kranen
| en andere elektromotoren voeden en ook | PRODUCTIVITEIT
efficiënt pieken in de energievraag opvangen
bij geluidsgevoelige evenementen en voor
laadstations van elektrische voertuigen (EV).
| Bovendien | kunnen
| verschillende | modellen | 90 TOT
% MINDER
gesynchroniseerd worden, als het hart van elk
| microgrid, door het opslaan en leveren van energie | BRANDSTOF- EN
| afkomstig van verschillende energiebronnen, | CO2-UITSTOOT*
waaronder hernieuwbare energie.
*Bij werking in hybride modus met generatoren
| 2 | www.atlascopco.com/energy-storage-systems
De oplossing die u nodig hebt
WERKEN
| MODEL | VERMOGEN
| TOEPASSING | PRODUCTIE
| EVENEMEN­ | TELECOM
| BOUW | MOTORS
| OPLAADPUNT | AAN HET NET
HERNIEUW­
| ENERGIE | TEN
| OMROEP | KRANEN
| NUTSVOOR­ | BARE ENERGIE
ZIENINGEN
Minder
| ZBP 2000 | 2000 VA
geluidshinder
| 2000 Wh | Lage belastingen
Primair vermogen
| ZBP 15-60 | Piekafvlakking
| ZBP 35-40 | 15/45 kVA
Lage belastingen
| ZBP 45-60 | 40/60/75 kWh
Primair vermogen
ZBP 45-75
| ZBP 120-120 | 120/150 kVA
Piekafvlakking
| ZBP 150-150 | 150/150 kWh
Lage belastingen
Primair vermogen
| 250 kVA | Energieopslag
| ZBC 250-575 | 575 kWh
Hybride
Primair vermogen
| ZBC 300-300 | 300 kVA
Hybride
| 300 kWh | Primair vermogen
| ZBC 500-250 | 500 kVA
Piekafvlakking
| 250 kWh | Primair vermogen
| Primair vermogen: Niet-stationaire vraag, niet UPS | Energieopslag: Vermijd de verspilling van extra energieproductie
BESTE KEUZE
| Lage belastingen: Verbetering van de prestaties | Geluidsreductie: Verminderen van geluidsoverlast
GESCHIKT
| van een dieselgenerator | Hybride: Plug-and-play met andere energiebronnen
Piekafvlakking: Verbruik piekt geheel of gedeeltelijk
| HYBRIDE MICROGRIDS | KRAANBOUW
MOTOREN
| ZONNE-INSTALLATIE | LAADSTATION
EVENEMENTEN
| www.atlascopco.com/energy-storage-systems | 3
| Een volledig | EILAND-modus
| gamma diverse | In eilandmodus kunnen onze energieopslags­ystemen
worden gebruikt als autonome energieoplossing.
| energiezuinige | Het is een ideale oplossing om te voldoen aan de
vereisten bij werk in geluidsgevoelige omgevingen
| oplossingen | zoals nachtwerk, bij afgelegen telecomtoepassingen
of bij uitdagingen met lage belastingen.
| STILLE TECHNOLOGIE | SNEL OPLADEN
| Deze modellen werken in stilte, wat zorgt | In eilandmodus zijn de machines heel
| voor minder geluidsoverlast en zo bijdraagt | snel klaar voor gebruik. Sluit de belasting
| aan een veiligere werkomgeving. Ze zijn | rechtstreeks aan en begin te werken.
| de perfecte keuze voor geluidsgevoelige | En omdat ze op elk moment gebruiksklaar
| toepassingen, | zoals
| op | evenementen
moeten zijn, is snel laden essentieel.
| en | stedelijke
| bouwplaatsen. | Maakt
Deze toestellen kunnen afhankelijk van
| het mogelijk om de productiviteit van | het model in minder dan 1 uur volledig
| kernactiviteiten tot 50% te verhogen | worden opgeladen, dankzij de lithium-
ionbatterijen.
| COMPACT ONTWERP | SCHONE TECHNOLOGIE
| Batterijtechnologie stelt ons in staat | Bij gebruik in eilandmodus zal de CO2-
| om machines met een hoog vermogen | besparing exponentieel toenemen als
| te creëren in de meest compacte vorm, | de toestellen worden aangedreven door
| waardoor ze gemakkelijker te vervoeren | hernieuwbare energiebronnen. U kunt de
| en tot 70% lichter zijn dan andere | oplossing schalen om te voldoen aan de
| batterijtypes op de markt. Modulariteit is | benodigde energievraag met het slimme
| een groot voordeel wat transport betreft. | parallelle systeem.
| 4 | www.atlascopco.com/energy-storage-systems
HYBRIDE modus
In de hybride modus beheren deze energieopslagsystemen succesvol energie uit verschillende
bronnen, zoals hernieuwbare energie (bijvoorbeeld zonne- en windenergie), het elektriciteitsnet
en dieselgeneratoren. Deze batterij-opslagsystemen leveren robuuste en betrouwbare energie op
aanvraag, wat helpt om de emissies te verminderen, aan de regelgeving te voldoen en kosten te besparen
bij uiteenlopende toepassingen.
24 UUR op een
| Max. belasting | bouwplaats
| Vermogen (kW) | ts
uwplaa
ting bo
Belas
Min. belasting
| Belasting | 0 u | 3 u | 6 u | 9 u | 12u | 15 u | 18 u | 21 u | 24 u
bouwplaats
| GENERATOR | IN WERKING AAN
ENERGIEOPSLAG­
| IN WERKING | HET OPLADEN
SYSTEMEN IN WERKING
| HYBRIDE OPLOSSINGEN | ENERGIEBESPARING
| Dankzij de grote keuze aan stopcontacten | Wanneer een energieopslagsysteem energie
| kunnen de toestellen eenvoudig worden | uit hernieuwbare energiebronnen, het net of
| aangesloten op de verschillende energie­ | zelfs uit een waterstofbrandstofcel beheert,
| bronnen die op locatie beschikbaar zijn. Dankzij | is er geen brandstofverbruik en geen CO2-
| ECO, het energiebeheersysteem (EMS) van Atlas | uitstoot tijdens de werking. In de hybride
| Copco, kunnen deze toestellen ook worden | modus met een dieselgenerator kan het
| gesynchroniseerd om het beschikbare vermogen | dagelijkse
| brandstofverbruik | tot | 90%
| te verhogen en zo aan de vraag te voldoen. | verminderen, waardoor meer dan 200 ton
CO2 wordt bespaard tijdens zijn levensduur.
BESCHERM UW
| GENERATORPARK | Lager brandstofverbruik en minder emissies.
30 tot 90% afhankelijk van de toepassing
| In de hybride modus met een generator | (zodat de gemiddelde belasting van de
| verhogen | deze
| energieopslagsystemen | de | generator niet minder dan 30% bedraagt)
| algehele efficiëntie, door het opvangen van | Lagere service- en onderhoudskosten.
| de pieken in vermogen en lage belastingen. | Afhankelijk van de toepassing vermindert
het aantal draaiuren van de generator
| Ze optimaliseren de prestaties van de generator | met maximaal 70%
| en verlengen zijn levensduur tot 15%, waardoor | Lange levensduur van de generator.
| de algemene onderhouds- en revisiekosten met | Dankzij bovenstaande punten wordt
| 50% dalen. Dit betekent dat er een 40% kleinere | de levensduur van een generator met
| generator kan worden gebruikt. | 5-10 jaar verlengd
| www.atlascopco.com/energy-storage-systems | 5
Een toekomst­
bestendige
aanpak voor een
geoptimaliseerde
energievoorziening
Residentieel
| Dieselgeneratoren | Commercieel
Overheidsdiensten
| Windenergie | Energieopslagsystemen
Industrieel
Zonne-
energie
(PV)
Nutsvoorzieningen
OOpphheettnneettaaaannggeessllootteenn
ooffooﬀﬀ--ggrriiddwweerrkkiinngg
ECOgrid:
| Het | ECOgrid,
| een | geïntegreerde
| energie­ | flexibele stroom via verdeelkasten, kabels naar
| systeemoplossing van Atlas Copco, omvat | lichtmasten, loadbanks en andere apparatuur,
| energieopwekking, energiebeheer en energie­ | terwijl stroom wordt getransformeerd via
| distributie, -conversie en -transformatie. Omdat | laadstations en laders.
| stroom wordt opgewekt uit onafhankelijke | Het
| ECOgrid | helpt
| verhuurbedrijven | en
| elektriciteitsnetwerken | en
| hernieuwbare | exploitanten om betrouwbare stroom in te zetten,
| bronnen, maken het hart en de hersenen, | activiteiten te decarboniseren en aanzienlijke
| de energieopslagsystemen en ECO Controller, de | brandstof-, energie- en levenscyclusbesparingen
| combinatie van verschillende energiebronnen | te realiseren.
mogelijk. Dat leidt dan tot de inzet van
| 6 | www.atlascopco.com/energy-storage-systems
| ECO, het | De ECO ControllerTM van Atlas Copco is een
mens-machine-interface (HMI) die de volledige
| brein van | controle biedt over tijdelijke stroomtoepassingen
door de energieopwekking, energiedistributie
| de oplossing | en het energieverbruik te optimaliseren door
middel van geavanceerd databeheer.
| WAAROM ECO? | FLEXIBELE EN CONSISTENTE
| • | Volledig flexibel en aanpasbaar
SOFTWARE
| • | Maakt bediening op afstand
| • | In-house ontwikkeling
| • | mogelijk en communicatie met
| • | Dezelfde gebruikerservaring
| externe monitoringsystemen | bij alle producten
| VEELZIJDIGHEID | •
Schaalbaar voor globale oplossingen
en toekomstige toepassingen
| • | De ‘dirigent’ die energiebronnen
CONNECTIVITEIT
afstemt op een vraagzijde die
| schonere oplossingen wenst | •
Manuele en geautomatiseerde bediening
| WAT DOET HET? | •
Garandeert optimale prestaties
| • | Verlengt de levensduur van componenten
| • | Het beheert en monitort energie­
PROBLEEMLOOS
opslagsystemen en integreert
| de verzamelde gegevens | •
Gebruiksvriendelijk
| • | Centraliseert alle hybride
| • | Ideaal voor de verhuurbranche
| energiebronnen | •
Verzekert een naadloze interface
| • | Klantgerichte software
| www.atlascopco.com/energy-storage-systems | 7
Mobiele reeks
Energieopslagsystemen
2000 VA
De lichtste en meest mobiele
van onze energieopslagsystemen
| De | lichtste
| en | meest
| mobiele | van
| onze | Met de optie om tot 5 toestellen parallel te
| energieopslagsystemen, de ZBP 2000, is gemaakt | schakelen, kan de oplossing worden opgeschaald tot
| voor kleine evenementen en kleine bouwplaatsen | 10 kWh aan modulaire energieopslag, waardoor de
| alsook | voor
| de | aandrijving
| van | elektrisch
prestaties verbeteren en de totale cost of ownership
| gereedschap. Dit compacte en lichte toestel heeft | daalt. De ZBP 2000 wordt optioneel ook geleverd
| een IK09-classificatie voor schokbestendigheid en | met twee kleine, opvouwbare zonnepanelen die
| een beschermingsklasse van IP65, wat betekent dat | kunnen worden gebruikt om op te laden bij mooi
| hij uitzonderlijke bescherming biedt tegen stof en | weer of om een goed batterijniveau te handhaven
| water in ruige omgevingen. | tijdens minder zonnige dagen.
| 8 | www.atlascopco.com/energy-storage-systems
Mobiele reeks
Energieopslagsystemen
2000 VA
| Tot 5 UNITS | Met
trolleyhandvat
| PARALLEL | voor EENVOUDIG
| SCHAKELEN | TRANSPORT
| VOLDOE AAN DE REGELGEVING | MOBIELE OPLOSSING
| • | Minder geluidsoverlast en geen uitstoot
| • | Licht en compact
| bij autonome werking met hernieuwbare | • | Voetafdruk kleiner dan 1m3
| energiebronnen | •
Handgreep om te trekken
| • | Twee optionele
| • | IK09-gecertificeerd:
| opvouwbare | schokbestendigheid
zonnepanelen
om op te laden
| • | Verdeelkast
| UITSTEKENDE PRESTATIES | HET TIJDPERK VAN
| • | Parallel schakelen tot 5 units
CONNECTIVITEIT
| • | IP65-classificatie: water- en stofisolatie
| • | Wifi- en APP-verbinding
| • | Inclusief brandblussysteem
| • | Gedefinieerde alarmen
| • | Weergave autonomie
| Opties | + Verwarming voor lage temperaturen
Configuratie stopcontacten
| + Zonnepanelen 200 W of 400 W | • 2 x CE 230 VAC
• 2 x AUS 220 VAC
• 2 x UKCA 110 VAC
• USB
| www.atlascopco.com/energy-storage-systems | 9
Ontdek in één oogopslag de belangrijkste kenmerken
van onze energieopslagsystemen in boxversie:
Visuele highlights, krachtige voordelen
ECO Controller
De ECO Controller maakt een snelle en eenvoudige installatie van een of meer
energieopslagsystemen mogelijk en integreert tegelijkertijd de belasting en alle beschikbare
stroombronnen. Gebruiksvriendelijke interfaces en verschillende gebruikersniveaus maken
veelzijdig gebruik mogelijk, zelfs voor ongetrainde gebruikers. In het zeldzame geval
dat vooraf gedefinieerde instellingen niet voldoende geschikt zijn, maken geavanceerde
functionaliteiten het mogelijk om moeiteloos aanpassingen te doen voor individuele
toepassingen – zowel bij de machine als op afstand.
Doorvoer
Onze energieopslagsystemen zijn uitgerust met een doorvoercapaciteit die het mogelijk
maakt om tot 400 ampère elektrische stroom rechtstreeks uit een voedingsbron, zoals een
generator, een ander energieopslagsysteem of het net, te laten doorstromen, zonder dat deze
wordt opgeslagen of omgezet. Dit stelt het energieopslagsysteem in staat om rechtstreeks
extra vermogen te leveren aan belastingen die gerelateerd zijn aan kritieke toepassingen,
zoals piekafvlakking en noodstroom zonder conversie. Dat zorgt ervoor dat de energiebron
op de meest efficiënte manier wordt gebruikt en tegelijkertijd zowel lage belastingen als
hoog vermogen kan leveren wanneer nodig.
Parallelschakeling
De mogelijke parallelschakeling van onze energieopslagsystemen verwijst naar de
mogelijkheid om meerdere energieopslagsystemen met meerdere generatoren of het net
te connecteren en ze als één gesynchroniseerd systeem te gebruiken. Dit zorgt ervoor dat
er meer energie wordt opgeslagen voor grootschalige activiteiten en functioneert als een
betrouwbaar microgrid voor maximale energie-efficiëntie en productiviteit.
Lithiumtechnologie
Lithiumtechnologie en met name lithium-ijzerfosfaat (LFP) biedt de beste energiedichtheid
en prestaties in zijn klasse en is tegelijkertijd veilig en betrouwbaar in gebruik en hantering.
| LITHIUM-ION- | Door de integratie van geavanceerde Battery Management Systems (BMS) en het beheer van
BATTERIJ
| MET HOGE | omgevingseffecten zoals weer, temperatuur en vochtigheid, terwijl de belastingseisen en
CAPACITEIT
het laden worden gemonitord met onze ECO Controller, kan het energieopslagsysteem de
langste levensduur bereiken, zelfs bij niet-ideale temperaturen.
IP-classificatie
| ROBUUST | Bij buitentoepassingen zoals in de bouwsector, bij evenementen of zelfs telecommunicatie
| IP55- | op afgelegen locaties, is er vaak sprake van uitdagende omgevingen, vuil en zware regenval.
design
Onze energieopslagsystemen zijn bestand tegen deze zware omstandigheden met minstens
een IP55-bescherming tegen stof en water, aangevuld met speciale onderstellen, hijsbalken
en behuizingen. Deze toestellen zijn snel, veilig en eenvoudig te verplaatsen.
| 10 | www.atlascopco.com/energy-storage-systems
Boxversie-reeks
Energieopslagsystemen
15 kVA - 45 kVA
ROBUUST
| LITHIUM-ION- | IP55-
SNELLE
| design | HYBRIDE
BATTERIJ
| MET HOGE | INSTALLATIE
IN 1 MINUUT
CAPACITEIT
| HET TIJDPERK VAN CONNECTIVITEIT | LITHIUM-ION-
| • | ECO ControllerTM, specifiek beheersysteem
TECHNOLOGIE
| – het brein van de oplossing | •
Perfect voor
| • | Systeem voor remote monitoring
korte cycli (laden
| • | Mastersysteem voor:
en ontladen)
| Technische diagnose | •
Groot bruikbaar
| en berekeningen voor | vermogensbereik
| brandstofbesparing | in vergelijking
met andere
technologieën
| • | Lage totale cost
of ownership
MODULAIR EN MOBIEL
| • | Water- en stofisolatie IP55
PLUG & PLAY
| • | Gegalvaniseerd skid
| • | Breed aansluitpaneel voor
| • | Geïntegreerde hefconstructie
| met | één
meervoudige stopcontactcombinaties
| hefpunt | •
Plug-and-play-stopcontacten voor
| • | Speciale onderhoudsdeuren
elk type generator en belasting
| • | Spanriemgeleiders
| • | Doorvoercapaciteit
| www.atlascopco.com/energy-storage-systems | 11
Boxversie
Energieopslagsystemen
120 kVA - 150 kVA
ROBUUST
| LITHIUM-ION- | IP55-
design
BATTERIJ
MET HOGE
CAPACITEIT
ROBUUST IN
UITDAGENDE
| EENVOUDIGE | OMSTANDIGHEDEN
| EN INTUÏTIEVE | •
Elke belasting
| INSTALLATIE | van 0%-100%
| • | Snelle en stapsge-
| • | Geluidsarm
| wijze installatie voor | • | Installatie in <1 min
alle toepassingen
| • | Met wachtwoord
beveiligde
gebruikersgroepen
| • | Tweewegcommuni-
catie en monitoring
| VOLLEDIG | VEELZIJDIG INZETBAAR
| GEAUTOMATISEERDE | •
Eiland- of hybride modus
| OPLOSSING | •
Plug-and-play installatie
| • | Hoogste rendement
| • | Verdubbel vermogen & capaciteit
vanuit elke energiebron
| • | Installeer en vergeet
Toepassingen
| • | Verlaag de TCO van
de hele toepassing
| Eiland­ | Hybride
Seriële
| oplossing | oplossing
modus
*afhankelijk van de toepassing
| 12 | www.atlascopco.com/energy-storage-systems
| ZBP 2000 | ZBP 15-60 | ZBP 35-40 | ZBP 45-60 | ZBP 45-75
Algemene technische gegevens
| Nominaal vermogen | kVA/ | 2 | 15 / 12 | 35 / 35 | 45 / 36 | 45 / 36
kW
| Nominale energieopslagcapaciteit | kWh | 2,16 | 58 | 38,4 | 58 | 77
| Nominale spanning (50 Hz) (1) | VAC | 230 | 230 | 400 / 230 | 400 / 230 | 400 / 230
| Nominale batterijspanning | VDC | 48 | 48 | 48 | 48 | 48
| Nominale stroomontlading | A | 9 | 52 | 50 | 52 | 52
| Gebruikstemperatuur (2) | ºC | -10 tot 45 | -10 tot 50 | -10 tot 50 | -10 tot 50 | -10 tot 50
| Geluidsniveau | dB(A) | <80 | <80 | <80 | <80 | <80
Batterij
| Aantal | units | 1 | 12 | 8 | 12 | 16
| Batterijtype | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4
| Nominale spanning | VDC | 48 | 48 | 48 | 48 | 48
| Nominale capaciteit (bij 25 °C) | Ah | 45 | 100 | 100 | 100 | 100
| C-waarde ontlading | 1 | 1 | 1 | 1 | 1
| Aanbevolen ontladingsdiepte (DoD%) | % | 90 | 80 | 80 | 80 | 80
| Einde levensduur (EOL%) | % | 80 | 70 | 70 | 70 | 70
| Verwachte levensduur (@DoD,EOL,25 °C) | (4)
| Cycli | 2000 | 6000 | 6000 | 6000 | 6000
| Balancering batterij (opladen tot 100% ) | Een keer
| Een keer | Een keer
| Een keer | Een keer
| per maand | per maand
| per maand | per maand
per maand
Omvormer
| Aantal | units | 1 | 1 | 3 | 3 | 3
| Maximaal schijnbaar vermogen | (seconden) | (4)
| kVA | 3 | 22,5 | 67,5 | 67,5 | 67,5
| Maximale doorvoerstroom | A | 18 | 100 | 100 | 100 | 100
| Geïntegreerde transformator | Nee
| Ja | Ja
| Ja | Ja
Prestaties
| Ontladingsautonomie 100% / | u | 0,9 / 1,3 | 4 / 5,3 | 0,8 / 1,1 | 1,3 / 1,8 | 1,8 / 2,4
75% nominaal vermogen
| Ontladingsautonomie 50% / | u | 2 / 4 | 8 / 16 | 1,6 / 2,5 | 2,7 / 5,3 | 3,5 / 7,1
25% nominaal vermogen
| Oplaadtijd (@DoD%) | u | 3 | 7 | 1,6 | 2,3 | 3,1
| Hybride aanbeveling (generatorvermogen) | kVA | 3,5 | 30 | 45-120 | 45-120 | 45-120
| Powerfactor | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1
| Verwarmings-/koelsysteem | Luchtgekoeld
| Verwarmingselementen* / | Verwarmingselementen* /
| Verwarmingselementen* / | Verwarmingselementen* /
| Luchtgekoeld | Luchtgekoeld
| Luchtgekoeld | Luchtgekoeld
| Inclusief brandblussysteem | Ja
| N.v.t. | N.v.t.
| N.v.t. | N.v.t.
| Max. sluimerverbruik | kW | 0,03 | 5,3 | 5,4 | 5,4 | 5,5
| Totale energielevering tot (4) | MWh | 4 | 200 | 200 | 200 | 250
Afmetingen en gewicht
| Afmetingen (L x B x H) | mm | 570 x 367 x 478 | 1450 x 1230 x 1865 | 1450 x 1230 x 1865 | 1450 x 1230 x 1865 | 1450 x 1230 x 1865
| Gewicht | kg | 37 | 1285 | 1400 | 1511 | 1618
| IP-beschermingsklasse | 65 | 55 | 55 | 55 | 55
| Behuizing | HardHat
Metalen omkasting
| (1) Schakelbaar 50/60 Hz, spanningsbereik 380-415 V | Atlas Copco is niet verantwoordelijk voor problemen die kunnen optreden als gevolg van fouten of wijzigingen in
| (controleer dit bij de technische ondersteuning) (2) Optie | deze gegevens. Deze kunnen ook zonder voorafgaande kennisgeving worden gewijzigd of gecorrigeerd. Enkele van
| voor koud weer wordt aanbevolen. (3) Lithium-ijzerfosfaat | onze certificaten (Batterijen UL1973, UN38.3, IEC62281, IEC62619) (Prestaties EN-IEC 61000, EN-IEC 60335, EN-IEC
| (4) In specifieke omstandigheden (controleer dit bij de | 60335, EN-IEC 62109, EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250) Weg- en zeetransport ADR-klasse 9,
| technische ondersteuning) (5) Parallelschakeling mogelijk | UN 3536, CE, NEN3140, NEN3840, ISO9001, ISO14001, Laagspanningsrichtlijn 2014/35/EU, EMC-richtlijn 2014/30/EU
| (controleer dit bij de technische support) | (neem voor meer informatie contact op met de technische support van Atlas Copco)
* Optioneel
| www.atlascopco.com/energy-storage-systems | 13
| ZBP 120-120 | ZBP 150-150
Algemene technische gegevens
| Nominaal vermogen | kVA/kW | 120 / 120 | 150 / 150
| Nominale energieopslagcapaciteit | kWh | 122,9 | 153
| Nominale spanning (50 Hz) (1) | VAC | 400 / 230 | 400 / 230
| Nominale batterijspanning | VDC | 614 | 384
| Nominale stroomontlading | A | 174 | 217
| Gebruikstemperatuur (2) | ºC | -20 tot 50 | -20 tot 50
| Geluidsniveau | dB(A) | < 56 | < 56
Batterij
| Aantal | units | 8 | 10
| Batterijtype | LiFePO4 | LiFePO4
| Nominale spanning | VDC | 76,8 | 76,8
| Nominale capaciteit (bij 25 °C) | Ah | 200 | 200
| C-waarde ontlading | 1 | 1
| Aanbevolen ontladingsdiepte (DoD%) | % | 80 | 80
| Einde levensduur (EOL%) | % | 70 | 70
| Verwachte levensduur (@DoD,EOL,25 °C) | (3)
| Cycli | 6000 | 6000
| Balancering batterij (opladen tot 100% ) | Een keer per maand | Een keer in de 3 maanden
Omvormer
| Aantal | units | 4 | 5
| Maximaal schijnbaar vermogen | (seconden) | (4)
| kVA | 156 | 195
| Maximale doorvoerstroom | A | 400 | 400
| Geïntegreerde transformator | Nee
Nee
Prestaties
| Ontladingsautonomie 100% / 75% nominaal vermogen | u | 0,9 / 1,5 | 0,9 / 1,5
| Ontladingsautonomie 50% / 25% nominaal vermogen | u | 2,0 / 4,0 | 2,0 / 4,0
| Oplaadtijd (@DoD%) | u | 1,5 | 1,5
| Hybride aanbeveling (generatorvermogen) | kVA | 100 - 300 | 150 - 300
| Powerfactor | -1 … 1 | -1 … 1
| Verwarmings-/koelsysteem | Verwarmingselementen*
| / | Verwarmingselementen*
/
| Luchtgekoeld | Luchtgekoeld
| Inclusief brandblussysteem | N.v.t.
N.v.t.
| Max. sluimerverbruik | kW | 1,08 | 1,08
| Totale energielevering tot (4) | MWh | 536 | 720
Afmetingen en gewicht
| Afmetingen (L x B x H) | mm | 2260 x 1300 x 2270 | 2260 x 1300 x 2270
| Gewicht | kg | 2645 | 3120
| IP-beschermingsklasse | 55 | 55
| Behuizing | Metalen omkasting
Metalen omkasting
| (1) Schakelbaar 50/60 Hz, spanningsbereik 380-415 V (controleer dit | Atlas Copco is niet verantwoordelijk voor problemen die kunnen optreden als gevolg van fouten of wijzigingen in deze
| bij de technische ondersteuning). (2) Optie voor koud weer wordt | gegevens. Deze kunnen ook zonder voorafgaande kennisgeving worden gewijzigd of gecorrigeerd. Enkele van onze
| aanbevolen. (3) Lithium-ijzerfosfaat. (4) In specifieke omstandigheden | certificaten (Batterijen UL1973, UN38.3, IEC62281, IEC62619) (Prestaties EN-IEC 61000, EN-IEC 60335, EN-IEC 60335,
| (controleer dit bij de technische support). (5) Parallelschakeling | EN-IEC 62109, EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250) Weg- en zeetransport ADR-klasse 9, UN 3536,
| mogelijk (controleer dit bij de technische support) | CE, NEN3140, NEN3840, ISO9001, ISO14001, Laagspanningsrichtlijn 2014/35/EU, EMC-richtlijn 2014/30/EU (neem voor
meer informatie contact op met de technische support van Atlas Copco)
| 14 | www.atlascopco.com/energy-storage-systems
Mobiele
laadoplossing
op zonne-energie
ZSP 7-30 CE
| De integratie van nieuwe energiebronnen wordt steeds | maken een snelle integratie in de toepassing mogelijk
| belangrijker op bouwplaatsen, bij evenementen en voor | zonder dat er bijkomende installatie nodig is. Directe DC-
| telecomtoepassingen. Ruimtebeperkingen en de vereiste | aansluitingen op het energieopslagsysteem zorgen ervoor
| om de zonne-energie-infrastructuur snel en met zo | dat er geen rendementsverlies is en dat de belasting
| weinig mogelijk personeel op te zetten, verhinderen | continu wordt gevoed door het energieopslagsysteem,
| dikwijls dat geschikte toepassingen worden voorzien van | dat ook overtollige energie kan opslaan. De toestellen
| duurzame energie. De mobiele zonne-energieoplossingen | kunnen volledig of gedeeltelijk worden ingezet en bieden
| van de ZSP-reeks pakken dit probleem aan en bieden een | altijd het hoogste rendement. Voor een efficiënt transport
| eenvoudige oplossing die door slechts één persoon met | zijn alle blootgestelde zijden beschermd en dat maakt
| één hand kan worden getransporteerd, geïnstalleerd en | ze ideaal voor ruwe omgevingen.
ingeklapt. Plug-and-play-aansluitingen op de ZBP-reeks
ZSP 7-30 CE
Technische informatie over de machine
| Nominaal totaal vermogen | B | 6880
| Vermogen zonnepaneel | B | 430
| Stuks | 16
| Aansluitwijze | 2-8S1P
| Max. spanningsvermogen | V | 398 V
| Open-circuitstroom | A | 10,74 A
| Gebruikstemperatuur van de componenten | ºC | -40 tot 85
| AFMETINGEN VERPAKKING (L X B X H) | mm | 2260 x 1123 x 1487
| MAXIMALE GRONDOPPERVLAKTE (L X B) | mm | 21546 x 5094
| GEWICHT | kg | 830
| CONNECTOR | MC4 is compatibel
| STC: Bestralingsvermogen 1000 W/m², batterijtemperatuur | 25
| °C, | AM=1,5
| Pmax, | Voc,
| Isc-tolerantie | ± | 5%
| Zonnepaneel STC technische | informatie
| Modelnaam | SMF430F-12X12UW
| STC-piekvermogen (Pmax) | B | 430
| Optimale werkspanning (Vmp) | V | 42
| Optimale werkstroom (Imp) | A | 10,24
| Open-circuitspanning (Voc) | V | 49,8
Algemene beschrijving
Om een mobiele oplossing te kunnen bieden voor het opladen met zonne-energie, heeft Atlas Copco een zonnepaneel van 6880 W ontwikkeld dat in combinatie met de mobiele ZBP van Atlas Copco
ervoor zorgt dat de batterij emissievrij wordt opgeladen. De ZSP 7-30 is een mobiel toestel uitgerust met zonnepanelen en de bijhorende technologie om zonne-energie op te wekken. De machine
is zo ontworpen dat hij gemakkelijk vervoerd en op verschillende locaties geïnstalleerd kan worden en biedt een veelzijdige oplossing voor off-grid behoeften.
| www.atlascopco.com/energy-storage-systems | 15
| Productportfolio | 2958 1920 00 v07 - © Atlas Copco Power and Flow division. 2024
ENERGIEOPSLAGSYSTEMEN
| EXTRA KLEIN | KLEIN
| MEDIUM | SNELLADER
| 2–10 kVA | 15-150 kVA | 200–500 kVA | 160 kW
LICHTMASTEN
| DIESEL | BATTERIJ
ELEKTRISCH
GENERATOREN
| MOBIEL | GESPEC
| IALISEERD | VEELZIJDIG
| GROOT VERMO | G
EN
| 1,6–12 kVA | 9–660*
| kVA | 9-1250* kVA | 800-1450 kVA
| * | Meerdere
| configuraties verkrijgbaar om | energie
| te | prod
| u | ce
| r | e
| n | vo
| o | r
toepassingen van elke omvang
ONTWATERINGSPOMPEN
| ELEKTRISCHE | ELEKTRISCHE
ZELFAANZUIGENDE
| DOMPELPOMPEN | ZELFAANZUIGENDE
CENTRIFUGAALPOMPEN
| tot 18.000 l/min | CENTRIFUGAALPOM
| PEN | 833–23300 l/min
833–23300 l/min
ONLINE TOOLS
| FLEETLINK | CALCULATOR POMPTYPE
ECO-CALCULATOR:
| Intelligente telematica helpt | Na het ingeven van slechte
UW TOOL VOOR EEN
| om het gebruik van uw vloot | enkele gegevens zal deze
JUISTE TOESTELKEUZE
| te optimaliseren en het | pomptype-calculator
Een handige calculator
| onderhoud te verminderen, | u helpen om
om de beste oplossing
| en zorgt uiteindelijk | dompelpompen
te vinden voor uw energie-
| voor tijdsbespa- | te vergelijken en
en lichtbehoeften.
| ring en lagere | het voor u meest
| operationele | geschikte model
| kosten. | te bepalen.
Atlas Copco Power Technique
www.atlascopco.com
