URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/ess-portable-canopy/Brochure-Energy-Storage-Systems-Polish-v7.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/small

Wspierając Twoją
podróż do czystej
i cichej energii
Seria przewoźnych i zabudowanych
systemów magazynowania energii
Wspierając Twoją
podróż do czystej
i cichej energii
| Seria skonsolidowanych systemów magazy­ | <1 GODZINA
nowania energii (ESS) firmy Atlas Copco jest
| ważnym elementem transformacji zasilania. | SZYBKIEGO
ŁADOWANIA
Urządzenia opracowano z myślą o ekologii w taki
sposób, aby możliwie najbardziej zminimalizować
zużycie paliwa i emisję CO2, zapewniając jedno­
| cześnie optymalną wydajność, mniejszy hałas | 70%
i niższe wymogi konserwacyjne. Dzięki zaletom
| litowo-jonowych akumulatorów o dużej gęstości | BARDZIEJ
| mocy, jednostki te są kompaktowe i lekkie w | KOMPAKTOWY
| porównaniu do tradycyjnych alternatyw, a mimo | I LŻEJSZY
to generują energię przez kilka dni po jednym
cyklu ładowania. Są idealnie dostosowane do
prac wymagających cichej eksploatacji, np. podczas
| wydarzeń i na placach budowy w miastach, | >30 JEDNOSTEK
w obiektach telekomunikacyjnych, a także w celu
| obsługi niskich obciążeń i do użytku w ramach | HYBRYDOWYCH
| wynajmu. | W ZAKŁADACH
ZASILANIA
Te systemy magazynowania energii doskonale
nadają się do zastosowań o wysokim zapotrze­
bowaniu na energię i zmiennych profilach
| obciążenia, ponieważ z powodzeniem pokrywają | >50%
zarówno niskie obciążenia, jak i szczytowe. Na
| przykład, mogą one odpowiednio dostosować | WIĘKSZA
| się do dźwigów i silników elektrycznych, a także | WYDAJNOŚĆ
skutecznie zarządzać szczytami zapotrzebowania
na energię w przypadku organizacji wydarzeń
masowych w miejscach wrażliwych na hałas i stacji
| ładowania pojazdów elektrycznych (EV). | 90 NAWET
| Ponadto operatorzy magazynów energii mają | % NIŻSZE
| możliwość synchronizacji kilku modeli, które mogą | ZUŻYCIE PALIWA
| stać się sercem każdej mikrosieci, magazynując | I EMISJA CO2*
i dostarczając energię pochodzącą z kilku źródeł
| energii, w tym odnawialnych. | *Podczas pracy w trybie hybrydowym z generatorami prądu
| 2 | www.atlascopco.com/energy-storage-systems
Rozwiązanie dostosowane do Twoich potrzeb
| ENERGIA | ORGANIZACJA
| TRANSMISJA | BUDOW­
| ŻURAWIE | PUNKT
| SIECI | ŹRÓDŁA
| MODEL | ZASILANIA
| ZASTOSOWANIE | PRODU
| KC | JA
| IMPREZ | TELEKOMUNI­
| NICTWO | SILNIKOWE
| ŁADOWANIA | ELEKTRO­
| ODNAWIAL | N
E
| KACYJNA | ENERGETYCZNE
| 2000 VA | Redukcja szumu
| ZBP 2000 | 2000 Wh
Niskie obciążenia
Moc podstawowa
| ZBP 15-60 | Ograniczanie szczytów
| ZBP 35-40 | 15/45 kVA
Niskie obciążenia
| ZBP 45-60 | 40/60/75 kWh
Moc podstawowa
ZBP 45-75
| ZBP 120-120 | 120/150 kVA
Ograniczanie szczytów
| ZBP 150-150 | 150/150 kWh
Niskie obciążenia
Moc podstawowa
| ZBC | 250 kVA
Magazynowanie energii
| 250-575 | 575 kWh
Wersja hybrydowa
Moc podstawowa
| ZBC | 300 kVA
Wersja hybrydowa
| 300-300 | 300 kWh
Moc podstawowa
| ZBC | 500 kVA
Ograniczanie szczytów
| 500-250 | 250 kWh
Moc podstawowa
| Moc podstawowa: Zapotrzebowanie niestacjonarne, | nie UPS
| Magazynowanie energii: Unikanie strat powodowanych | NAJLEPSZY WYBÓR
| Niskie obciążenia: Poprawa wydajności agregatów | dodatkową produkcją energii
ODPOWIEDNIE DLA
| prądotwórczych z silnikiem wysokoprężnym | Redukcja hałasu: Redukcja zanieczyszczeń akustycznych
| Ograniczanie szczytów: Całkowite lub częściowe | Wersja hybrydowa: Podłącz i pracuj z innymi źródłami energii
wykorzystanie szczytów
| MIKROSIECI HYBRYDOWE | K
| ONSTRUKCJA ŻURAWIA | SIL
NIKI
| ELEKTROWNIA SŁONECZNA | STACJA ŁADOWANIA
ORGANIZACJA IMPREZ
| www.atlascopco.com/energy-storage-systems | 3
| Pełna oferta | Tryb WYSPOWY
| licznych energo­ | W ramach trybu wyspowego nasze systemy
| magazynowania | energii
| mogą | służyć
jako
| oszczędnych | niezależne źródło zasilania. To najlepszy sposób
na spełnienie wymagań z zakresu cichej pracy
| rozwiązań | w środowiskach wrażliwych, np. w nocy, przy
zdalnych zastosowaniach w telekomunikacji lub
w celu obsługi niskich obciążeń.
| CICHA TECHNOLOGIA | SZYBKIE ŁADOWANIE
| Modele te gwarantują cichą pracę przy | W trybie wyspowym maszyny są szybko
| zredukowanym | poziomie
| emisji | hałasu,
i łatwo gotowe do pracy. Wystarczy podłączyć
| zwiększając komfort środowiska pracy. Dlatego | urządzenia bezpośrednio do odbiorników
| są najlepszą opcją do prac w otoczeniu | i rozpocząć pracę. Ponieważ maszyny muszą
| wymagającym zachowania niskiego poziomu | być gotowe przez cały czas, szybkie ładowanie
| hałasu, np. w miastach lub podczas imprez. | jest koniecznością. Urządzenia te, zależnie od
| Możliwość | zwiększenia
| produktywności | modelu, można naładować do pełna w czasie
| podstawowej działalności nawet o 50% | krótszym niż 1 godzina.
| KOMPAKTOWA | CZYSTA TECHNOLOGIA
| KONSTRUKCJA | Podczas użytkowania w trybie wyspowym
| Technologia akumulatora umożliwia obsługę | oszczędności emisji CO2 rosną wykładniczo,
| maszyn | o
| dużej | mocy
| w | najbardziej
jeśli urządzenia są zasilane ze źródeł odna­
| kompaktowej wersji dzięki czemu są one | wialnych. Dzięki inteligentnemu systemowi
| łatwiejsze w transporcie oraz do 70% lżejsze | pracy równoległej można skalować rozwiązanie,
| od innych typów akumulatorów dostępnych | aby zaspokoić zapotrzebowanie na energię.
na rynku. Modułowość to ogromna zaleta
w kontekście łatwego transportu.
| 4 | www.atlascopco.com/energy-storage-systems
Tryb HYBRYDOWY
W trybie hybrydowym systemy magazynowania energii skutecznie zarządzają energią pochodzącą
z różnych źródeł, w tym ze źródeł odnawialnych (takich jak energia słoneczna i wiatrowa), z sieci
energetycznych i generatorów z silnikiem wysokoprężnym.
Te akumulatorowe jednostki zapewniają stabilne i niezawodne zasilanie na żądanie, pomagając
operatorom obniżyć emisje spalin, spełnić przepisy i obniżyć koszty w szerokim zakresie zastosowań.
24 GODZINY
| Maks. obciążenie | na placu budowy
| Moc (kW) | owy
cu bud
nie na pla
Obciąże
Min. obciążenie
| Obciążenie na | 0h | 3h | 6h | 9h | 12h | 15h | 18h | 21h | 24h
placu budowy
| PRACA | ŁADOWANIE
PRACA SYSTEMÓW
MAGAZYNOWANIA
| GENERATORA | AKUMULATORÓW
ENERGII
| ROZWIĄZANIA HYBRYDOWE | OSZCZĘDNOŚĆ ENERGII
| Dzięki szerokiej gamie gniazd, urządzenia można | Gdy system magazynowania energii zarządza
| łatwo podłączyć do różnych źródeł energii | energią pochodzącą ze źródeł odnawialnych,
| dostępnych na miejscu. Ponadto, dzięki opcji ECO | sieci,
| a | nawet
| z | wodorowego
ogniwa
| w systemach zarządzania energią (EMS) firmy Atlas | paliwowego, nie ma zużycia paliwa i emisji CO2
| Copco, urządzenia te można zsynchronizować w | podczas pracy. W trybie hybrydowym z gene­
| celu zwiększenia wytwarzania mocy w zależności | ratorem z silnikiem wysokoprężnym operatorzy
| od zapotrzebowania. | mogą zmniejszyć dzienne zużycie paliwa nawet
o 90%, co pozwala zaoszczędzić ponad 200 ton
| CHROŃ SWOJĄ FLOTĘ | CO2 w całym okresie eksploatacji.
| GENERATORÓW | Niższe zużycie paliwa i emisja spalin.
| W trybie hybrydowym z generatorem, systemy | 30 do 90% w zależności od zastosowania
| magazynowania | energii
| zwiększają | ogólną
(unikanie średniego obciążenia dla
generatora poniżej 30%)
wydajność rozwiązań, uwzględniając szczytowe
| wartości mocy i niskie obciążenia. Optymalizują | Niższe koszty serwisowania i konserwacji.
| one wydajność generatora, przedłużając jego | W zależności od zastosowania skrócenie
| żywotność nawet o 15% oraz obniżając koszty | czasu pracy generatora nawet o 70%
| konserwacji i renowacji o 50%. To oznacza, | Długa żywotność generatora.
| że można używać generatorów nawet o 40% | Ze względu na powyższe uwagi żywotność
| mniejszych. | generatora jest wydłużona o 5-10 lat
| www.atlascopco.com/energy-storage-systems | 5
Przyszłościowe
podejście do
optymalnych
dostaw energii
Budynki
mieszkalne
| Generatory z silnikiem | Zastosowanie
| wysokoprężnym | komercyjne
Usługi
publiczne
Systemy
magazynowania
| Energia | energii
wiatrowa
Zastosowanie
przemysłowe
Energia
słoneczna
(PV)
Media
PPrraaccaappooppooddłłąącczzeenniiuu
ddoossiieecciilluubbppoozzaassiieecciiąą
ECOgrid:
| ECOgrid, zintegrowane rozwiązanie firmy Atlas | Elastyczny system zasilania za pośrednictwem
| Copco w zakresie systemów energetycznych, | skrzynek rozdzielczych, kabli do masztów
| obejmuje wytwarzanie energii, zarządzanie | oświetleniowych, obciążnic i innego sprzętu,
| energią oraz jej dystrybucję, konwersję i trans­ | umożliwia jednocześnie przekształcenie zasilania
| formację. Ponieważ energia jest wytwarzana | za pomocą stacji ładowania i ładowarek.
| z niezależnych sieci energetycznych i źródeł | ECOgrid pomaga wypożyczalniom i operatorom
| odnawialnych, | to
| systemy | magazynowania
wdrażać niezawodne zasilanie, dekarbonizować
| energii ze sterownikiem ECO umożliwiają | działalność i osiągnąć znaczne oszczędności
| połączenie kilku źródeł energii w jedną całość. | paliwa, energii i cyklu życia.
| 6 | www.atlascopco.com/energy-storage-systems
Sterownik ECO ControllerTM firmy Atlas Copco to
interfejs człowiek-maszyna (HMI), który zapewnia
| ECO, mózg | operatorom pełną kontrolę nad tymczasowymi zas­
tosowaniami energetycznymi poprzez optymalizację
| rozwiązania | wytwarzania, dystrybucji i zużycia energii dzięki
zaawansowanemu zarządzaniu danymi.
| DLACZEGO ECO? | ELASTYCZNE I SPÓJNE
| • | Pełna elastyczność i możliwość
OPROGRAMOWANIE
| niestandardowego dostosowania | •
Wewnętrzne prace rozwojowe
| • | Zapewnia zdalne sterowanie
| • | Takie samo doświadczenie użytkownika
| i otwartą komunikację z systemami | we wszystkich produktach
| monitorowania innych firm | •
Skalowalne do globalnych rozwiązań
| WSZECHSTRONNOŚĆ | i przyszłych zastosowań
| • | „Dyrygent”, który kieruje źródłami
POŁĄCZONY
| energii mając na celu poszukiwanie | •
Sterowanie ręczne i automatyczne
| jak najczystszych rozwiązań | •
Optymalna wydajność
| JAK DZIAŁA? | •
Dłuższa żywotność komponentów
| • | Steruje systemami magazynowania
BRAK TARCIA
| energii, monitoruje je i integruje | •
Łatwość obsługi
| zebrane dane | •
Przeznaczone dla wypożyczalni
| • | Centralizuje wszystkie hybrydowe
| • | Bezproblemowy interfejs
| źródła energii | •
| Oprogramowanie sterowane przez | klienta
| www.atlascopco.com/energy-storage-systems | 7
Seria przenośnych
systemów
magazynowania energii
2000 VA
Najlżejsze i najłatwiejsze do przenoszenia
systemy magazynowania energii
| Najlżejszy i najbardziej przenośny z naszych systemów | Dzięki możliwości równoległej pracy nawet 5 urządzeń
| magazynowania energii, ZBP 2000, jest przeznaczony | rozwiązanie to można skalować do 10 kWh modułowego
| do obsługi małych imprez i małych placów budowy oraz | magazynowania
| energii, | co
| zwiększa | wydajność
| do zasilania narzędzi elektrycznych. Kompaktowa i lekka | i zmniejsza całkowity koszt posiadania. Model ZBP 2000
| jednostka o klasie odporności na uderzenia IK09 oraz | jest również wyposażony w dwa niewielkie składane
| stopniu ochrony IP65 zapewnia wyjątkową ochronę przed | panele słoneczne, które mogą być używane do ładowania
| pyłem i wodą w trudnych warunkach. | w dobrych warunkach pogodowych lub do utrzymania
właściwego poziomu naładowania akumulatora podczas
mniej wydajnych dni produkcyjnych.
| 8 | www.atlascopco.com/energy-storage-systems
Seria przenośnych
systemów
magazynowania energii
2000 VA
| Do maks. | Z uchwytem
| 5 JEDNOSTEK | do wózka
| RÓWNOLEGŁYCH | UŁATWIAJĄCYM
TRANSPORT
| ZGODNOŚĆ Z PRZEPISAMI | PRZENOŚNE ROZWIĄZANIE
| • | Mniejszy hałas i brak emisji podczas
| • | Lekkie i kompaktowe
| pracy niezależnej i z wykorzystaniem | •
Zajmuje mniej niż
| odnawialnych źródeł energii | 1 m3 powierzchni
| • | Dwa składane panele
| • | Uchwyt do ciągnięcia
| słoneczne do ładowania | • | Certyfikat IK09:
| • | Skrzynka rozdzielcza
odporność na uderzenia
| DOSKONAŁA WYDAJNOŚĆ | NOWE MOŻLIWOŚCI
| • | Możliwość pracy równoległej maks. 5
| urządzeń | W SIECI
| • | Stopień ochrony IP65: izolacja przed
| • | Połączenie WLAN i APP
| wodą i pyłem | •
Zdefiniowane alarmy
| • | Instalacja gaśnicza w zestawie
| • | Stan pojemności systemu
| Opcje | + Nagrzewnica do niskich temperatur
+ Konfiguracja gniazd:
| + Panele słoneczne 200 W lub 400 W | • 2 x CE 230 VAC
• 2 x AUS 220 VAC
• 2 x UKCA 110 VAC
• USB
| www.atlascopco.com/energy-storage-systems | 9
Poznaj najważniejsze cechy naszych zabudo­
wanych systemów magazynowania energii:
Najważniejsze cechy wizualne, potężne korzyści
Sterownik ECO
Sterownik ECO umożliwia szybką i łatwą konfigurację jednego lub kilku systemów magazynowania
energii, jednocześnie integrując obciążenie i wszystkie dostępne źródła zasilania. Interfejsy ze
wskazówkami i różnymi poziomami użytkownika umożliwiają wszechstronną obsługę, nawet dla
nieprzeszkolonych użytkowników. W rzadkich przypadkach, gdy wstępnie zdefiniowane ustawienia nie
są wystarczająco odpowiednie, zaawansowane funkcje umożliwiają użytkownikowi bezproblemowe
dostosowanie do indywidualnego zastosowania – zarówno stojąc przed maszyną, jak i zdalnie.
Przepustowość
Nasze systemy magazynowania energii są wyposażone w funkcję przepustowości, która umożliwia
przepływ prądu elektrycznego o natężeniu do 400 amperów bezpośrednio ze źródła wejściowego,
takiego jak generator, inny system magazynowania energii lub sieć, bez przechowywania lub
konwersji do źródła wyjściowego. Umożliwia to systemowi magazynowania energii dostarczanie
dodatkowej energii bezpośrednio do odbiorników, które są zaangażowane w krytyczne zastosowania,
takie jak tłumienie szczytów i zasilanie rezerwowe bez konwersji, aby zapewnić najbardziej wydajne
wykorzystanie źródła energii, umożliwiając jednocześnie dostarczanie zarówno do niskich obciążeń,
jak i dużej mocy w razie potrzeby.
Praca równoległa
Możliwość pracy równoległej naszych systemów magazynowania energii odnosi się do możliwości
połączenia wielu urządzeń ESS z wieloma generatorami lub siecią elektryczną i obsługi ich jako jednej
zsynchronizowanej jednostki. Zapewnia to zwiększenie ilości zmagazynowanej energii do operacji na
dużą skalę i pełni funkcję niezawodnej mikrosieci zapewniającej maksymalną efektywność energetyczną
i produktywność.
Technologia litowa
Technologia litowa, a w szczególności akumulator litowo-żelazowo-fosforanowy (LFP), oferuje najlepszą
w swojej klasie gęstość energii i wydajność, a jednocześnie jest bezpieczna i niezawodna w użyciu
| DUŻA POJEMNOŚĆ | i obsłudze. Integracja zaawansowanych systemów zarządzania akumulatorem (BMS) i kontrola wpływów
LITOWO-JONOWEGO
| AKUMULATORA | środowiskowych, takich jak pogoda, temperatura i wilgotność, przy jednoczesnym monitorowaniu
zapotrzebowania na obciążenie i ładowanie za pomocą naszego sterownika ECO, pozwala ESS osiągnąć
najdłuższą żywotność nawet w nieidealnych temperaturach.
Stopień ochrony IP
| WYTRZYMAŁA | Trudne warunki środowiskowe, brud i intensywne opady deszczu są powszechne w zastosowaniach
KONSTRUKCJA
zewnętrznych, takich jak budownictwo, organizacja imprez, a nawet telekomunikacja w odległych
IP55
miejscach. Nasze systemy magazynowania energii sprostają tym trudnym warunkom dzięki minimalnemu
stopniowi ochrony IP55 przed pyłem i wodą, uzupełnionemu o dedykowane belki podnoszące
i obudowy. Przenoszenie tych jednostek jest szybkie, łatwe i bezpieczne.
| 10 | www.atlascopco.com/energy-storage-systems
Seria zabudowanych
systemów
magazynowania energii
15 kVA - 45 kVA
WYTRZYMAŁA
KONSTRUKCJA
| DUŻA POJEMNOŚĆ | IP55
SZYBKA
KONFIGURACJA
| LITOWO-JONOWEGO | HYBRYDOWA
AKUMULATORA
W CZASIE
1 MINUTY
| NOWE MOŻLIWOŚCI W SIECI | TECHNOLOGIA
| • | Regulator ECOTM, dedykowany system
LITOWO-
| zarządzania, stanowi mózg rozwiązania | JONOWA
| • | System zdalnego monitorowania
| • | Urządzenie idealne
| • | System nadrzędny dla:
do krótkich
| diagnostyki technicznej | cykli roboczych
| i obliczania oszczędności | (ładowanie
| paliwa | i rozładowanie)
| • | Duży zakres mocy
do wykorzystania
w porównaniu
z innymi
technologiami
| • | Niski całkowity
koszt eksploatacji
MODUŁOWE I MOBILNE
| • | Izolacja przeciwwilgociowa
PODŁĄCZ I UŻYWAJ
| i przeciwpyłowa IP55 | •
Szeroki panel przyłączeniowy
| • | Galwanizowane płozy
do wielu kombinacji gniazd
| • | Zintegrowana rama transportowa
| • | Gniazda plug&play do różnych
| z jednym punktem do podnoszenia | agregatów i obciążeń
| • | Dedykowane drzwi serwisowe
| • | Funkcja przepustowości
| • | Ucho do podnoszenia
| www.atlascopco.com/energy-storage-systems | 11
Seria zabudowanych
systemów
magazynowania energii
120 kVA - 150 kVA
WYTRZYMAŁA
KONSTRUKCJA
| DUŻA POJEMNOŚĆ | IP55
LITOWO-JONOWEGO
AKUMULATORA
WYTRZYMAŁOŚĆ
W TRUDNYCH
| ŁATWA | WARUNKACH
| I INTUICYJNA | •
Dowolne obciążenie
| KONFIGURACJA | od 0% do 100%
| • | Szybka konfiguracja
| • | Niski poziom hałasu
| z przewodnikiem | – z możliwością regulacji
| do wszystkich | • | Konfiguracja w <1min
zastosowań
| • | Grupy użytkowników
chronione hasłem
| • | Dwukierunkowa
komunikacja
i monitorowanie
| W PEŁNI | WSZECHSTRONNE DZIAŁANIE
| ZAUTOMATYZOWANE | •
Tryb wyspowy lub hybrydowy
| ROZWIĄZANIE | •
Konfiguracja Plug & Play
| • | Najwyższa wydajność
| • | Podwójna moc i wydajność
| z dowolnego źródła zasilania | Zastosowania:
| • | Konfiguruj i zapomnij
| • | Zmniejszenie całkowitego
kosztu posiadania (TCO)
| rozwiązanie | rozwiązanie
tryb
| wyspowe | hybrydowe
seryjny
*w zależności od klasy zastosowania
| 12 | www.atlascopco.com/energy-storage-systems
| ZBP 2000 | ZBP 15-60 | ZBP 35-40 | ZBP 45-60 | ZBP 45-75
Ogólne dane techniczne
| Moc znamionowa | kVA/ | 2 | 15 / 12 | 35 / 35 | 45 / 36 | 45 / 36
kW
| Znamionowa zdolność magazynowania | energii
| kWh | 2,16 | 58 | 38,4 | 58 | 77
| Napięcie znamionowe (50 Hz) (1) | VAC | 230 | 230 | 400 / 230 | 400 / 230 | 400 / 230
| Napięcie znamionowe akumulatora | VDC | 48 | 48 | 48 | 48 | 48
| Prąd znamionowy rozładowania | A | 9 | 52 | 50 | 52 | 52
| Temperatura robocza (2) | ºC | -10 do 45 | -10 do 50 | -10 do 50 | -10 do 50 | -10 do 50
| Poziom ciśnienia akustycznego | dB(A) | <80 | <80 | <80 | <80 | <80
Akumulator
| Ilość | jedn. | 1 | 12 | 8 | 12 | 16
| Typ akumulatora | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4
| Napięcie znamionowe | VDC | 48 | 48 | 48 | 48 | 48
| Wydajność znamionowa (w temp. 25°C) | Ah | 45 | 100 | 100 | 100 | 100
| Tempo rozładowania C | 1 | 1 | 1 | 1 | 1
| Zalecana głębokość rozładowania (DoD%) | % | 90 | 80 | 80 | 80 | 80
| Koniec okresu eksploatacji (EOL%) | % | 80 | 70 | 70 | 70 | 70
| Oczekiwana żywotność (@DoD, EOL, 25°C) (4) | Cykle | 2000 | 6000 | 6000 | 6000 | 6000
| Akumulator wyważony (ładowanie do 100%) | Raz na miesiąc
| Raz na miesiąc | Raz na miesiąc
| Raz na miesiąc | Raz na miesiąc
Falownik
| Ilość | jedn. | 1 | 1 | 3 | 3 | 3
| Maksymalna | moc pozorna (przez
| sekundy) | (4)
| kVA | 3 | 22,5 | 67,5 | 67,5 | 67,5
| Maksymalny | prąd przepustowy
| A | 18 | 100 | 100 | 100 | 100
| Wbudowany | transformator
| Nie | Tak
| Tak | Tak
Tak
Wydajność
| Rozładowanie autonomiczne | 100%
| / | h | 0,9 / 1,3 | 4 / 5,3 | 0,8 / 1,1 | 1,3 / 1,8 | 1,8 / 2,4
75% mocy znamionowej
| Rozładowanie autonomiczne | 50% /
| h | 2 / 4 | 8 / 16 | 1,6 / 2,5 | 2,7 / 5,3 | 3,5 / 7,1
25% mocy znamionowej
| Czas ładowania (@DoD%) | h | 3 | 7 | 1,6 | 2,3 | 3,1
| Zalecenie dotyczące zasilania hybrydowego | kVA | 3,5 | 30 | 45-120 | 45-120 | 45-120
(wielkość generatora)
| Zatwierdzenie współczynnika mocy | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1
| System ogrzewania/chłodzenia | Chłodzony
| Nagrzewnice* | Nagrzewnice*
| Nagrzewnice* | Nagrzewnice*
| / Chłodzone | / Chłodzone
| / Chłodzone | / Chłodzone
| powietrzem | powietrzem
| powietrzem | powietrzem
powietrzem
| Instalacja gaśnicza w zestawie | Tak
| nie dotyczy | nie dotyczy
| nie dotyczy | nie dotyczy
| Maksymalne zużycie pomocnicze | kW | 0,03 | 5,3 | 5,4 | 5,4 | 5,5
| Całkowita energia na wyjściu do (4) | MWh | 4 | 200 | 200 | 200 | 250
Wymiary i masa
| Wymiary (dł. x szer. | x
| wys.) | mm | 570 x 367 x 478 | 1450 x 1230 x 1865 | 1450 x 1230 x 1865 | 1450 x 1230 x 1865 | 1450 x 1230 x 1865
| Masa | kg | 37 | 1285 | 1400 | 1511 | 1618
| Stopień ochrony IP | 65 | 55 | 55 | 55 | 55
| Obudowa | HardHat
Metalowy daszek
| (1) Przełączalne 50/60 Hz, zakres napięcia 380-415 V (potwierdzić w dziale | Firma Atlas Copco nie ponosi odpowiedzialności za problemy, które mogą wystąpić z powodu błędów lub
| wsparcia | technicznego) | (2)
| Zalecana | opcja
| niskich | temperatur.
zmian tych danych. Dane mogą zostać również zmienione lub usunięte bez uprzedniego powiadomienia.
| (3) Akumu­lator litowo-żelazowo-fosforanowy (4) W określonych warun­ | Niektóre z naszych certyfikatów (akumulatory UL1973, UN38,3, IEC62281, IEC62619) (wydajność EN-IEC 61000,
| kach (potwierdzić w dziale wsparcia technicznego) (5) Dostępne możliwości | EN-IEC 60335, EN-IEC 60335, EN-IEC 62109, EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250) Transport
| pracy równoległej (potwierdzić w dziale wsparcia technicznego) | drogowy i morski, klasa ADR 9, UN 3536, CE, NEN3140, NEN3840, ISO9001, ISO14001, Dyrektywa niskonapięciowa
| * Opcjonalnie | 2014/35/UE, Dyrektywa EMC 2014/30/UE (więcej informacji można uzyskać w dziale wsparcia technicznego
firmy Atlas Copco)
| www.atlascopco.com/energy-storage-systems | 13
| ZBP 120-120 | ZBP 150-150
Ogólne dane techniczne
| Moc znamionowa | kVA/kW | 120 / 120 | 150 / 150
| Znamionowa zdolność magazynowania | energii
| kWh | 122,9 | 153
| Napięcie znamionowe (50 Hz) (1) | VAC | 400 / 230 | 400 / 230
| Napięcie znamionowe akumulatora | VDC | 614 | 384
| Prąd znamionowy rozładowania | A | 174 | 217
| Temperatura robocza (2) | ºC | -20 do 50 | -20 do 50
| Poziom ciśnienia akustycznego | dB(A) | < 56 | < 56
Akumulator
| Ilość | jedn. | 8 | 10
| Typ akumulatora | LiFePO4 | LiFePO4
| Napięcie znamionowe | VDC | 76,8 | 76,8
| Wydajność znamionowa (w temp. 25°C) | Ah | 200 | 200
| Tempo rozładowania C | 1 | 1
| Zalecana głębokość rozładowania (DoD%) | % | 80 | 80
| Koniec okresu eksploatacji (EOL%) | % | 70 | 70
| Oczekiwana żywotność (@DoD, EOL, 25°C) (3) | Cykle | 6000 | 6000
| Akumulator wyważony (ładowanie do 100%) | Raz na miesiąc | Raz na 3 miesiące
Falownik
| Ilość | jedn. | 4 | 5
| Maksymalna | moc pozorna (przez
| sekundy) | (4)
| kVA | 156 | 195
| Maksymalny | prąd przepustowy
| A | 400 | 400
| Wbudowany | transformator
| Nie | Nie
Wydajność
| Rozładowanie autonomiczne | 100%
| / | h | 0,9 / 1,5 | 0,9 / 1,5
75% mocy znamionowej
| Rozładowanie autonomiczne | 50% /
| h | 2,0 / 4,0 | 2,0 / 4,0
25% mocy znamionowej
| Czas ładowania (@DoD%) | h | 1,5 | 1,5
| Zalecenie dotyczące zasilania hybrydowego | kVA | 100 - 300 | 150 - 300
(wielkość generatora)
| Zatwierdzenie współczynnika mocy | -1 … 1 | -1 … 1
| System ogrzewania/chłodzenia | Nagrzewnice* /
Nagrzewnice* /
| Chłodzone powietrzem | Chłodzone powietrzem
| Instalacja gaśnicza w zestawie | nie dotyczy
nie dotyczy
| Maksymalne zużycie pomocnicze | kW | 1,08 | 1,08
| Całkowita energia na wyjściu do (4) | MWh | 536 | 720
Wymiary i masa
| Wymiary (dł. x szer. | x
| wys.) | mm | 2260 x 1300 x 2270 | 2260 x 1300 x 2270
| Masa | kg | 2645 | 3120
| Stopień ochrony IP | 55 | 55
| Obudowa | Metalowy daszek
Metalowy daszek
| (1) Przełączalne 50/60 Hz, zakres napięcia 380-415 V (potwierdzić | Firma Atlas Copco nie ponosi odpowiedzialności za problemy, które mogą wystąpić z powodu błędów lub zmian tych danych.
| w dziale wsparcia technicznego) (2) Zalecana opcja niskich | Dane mogą zostać również zmienione lub usunięte bez uprzedniego powiadomienia. Niektóre z naszych certyfikatów
| temperatur. | (3)
| Akumulator | litowo-żelazowo-fosforanowy | (akumulatory UL1973, UN38,3, IEC62281, IEC62619) (wydajność EN-IEC 61000, EN-IEC 60335, EN-IEC 60335, EN-IEC 62109,
| (4) W określonych warunkach (potwierdzić w dziale wsparcia | EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250) Transport drogowy i morski, klasa ADR 9, UN 3536, CE, NEN3140,
| technicznego) (5) Dostępne możliwości pracy równoległej | NEN3840, ISO9001, ISO14001, Dyrektywa niskonapięciowa 2014/35/UE, Dyrektywa EMC 2014/30/UE (więcej informacji
| (potwierdzić w dziale wsparcia technicznego) | można uzyskać w dziale wsparcia technicznego firmy Atlas Copco)
| 14 | www.atlascopco.com/energy-storage-systems
Przewoźne rozwią­
zanie do ładowania
słonecznego
ZSP 7-30 CE
Integracja nowych źródeł energii zyskuje coraz większe
znaczenie na placach budowy, podczas organizacji
| wydarzeń | masowych
| i | w
| zastosowaniach | tele­
| z | zastosowaniem
| bez | konieczności
dodatkowej
| komunikacyjnych. Ograniczenia przestrzenne i wymóg | konfiguracji. Bezpośrednie połączenia DC z systemem
| szybkiej | instalacji
| infrastruktury | solarnej
| przy | jak
magazynowania energii zapewniają brak strat sprawności,
| najmniejszej liczbie pracowników często uniemożliwiają | a obciążenie jest stale zasilane przez ESS, który jest również
| wykorzystanie energii odnawialnej w odpowiednich | w stanie magazynować nadmiar energii. Jednostki
| zastosowaniach. Seria przewoźnych rozwiązań solarnych | mogą być wdrażane w całości lub częściowo, zawsze
| ZSP rozwiązuje ten problem i zapewnia łatwe rozwiązanie, | zapewniając najwyższą wydajność. W celu zapewnienia
| które może być transportowane, konfigurowane i skła­ | wydajności transportu wszystkie odsłonięte strony są
| dane samodzielnie przez jedną osobę. Połączenia typu | zabezpieczone, co sprawia, że idealnie nadają się do pracy
| „plug and play” serii ZBP umożliwiają szybką integrację | w trudnych warunkach.
ZSP 7-30 CE
Informacje techniczne
| Całkowita moc znamionowa | SZ | 6880
| Moc panelu słonecznego | SZ | 430
| Części | 16
| Sposób połączenia | 2-8S1P
| Maksymalne napięcie zasilania | V | 398 V
| Prąd obwodu otwartego | A | 10,74 A
| Temperatura robocza podzespołów | ºC | od -40 do 85
| WYMIARY PRODUKTU (DŁ. X SZER. X WYS.) | mm | 2260 x 1123 x 1487
| MAKS. ZAJMOWANA POWIERZCHNIA NA PODŁOŻU (DŁ. X | SZER.)
| mm | 21546 x 5094
| MASA | kg | 830
| ZŁĄCZE | MC4 jest kompatybilne
| STC: Natężenie promieniowania 1000 W/m², temperatura | akumulatora | 25°C, | AM=1,5
| Pmax, | Voc,
| tolerancja | Isc
| ± | 5%
| Panel słoneczny STC – informacje | techniczne
| Nazwa modelu | SMF430F-12X12UW
| Moc szczytowa STC (Pmax) | SZ | 430
| Optymalne napięcie robocze (Vmp) | V | 42
| Optymalny prąd roboczy (Imp) | A | 10,24
| Napięcie obwodu otwartego (Voc) | V | 49,8
Opis ogólny
Aby zapewnić przewoźne rozwiązanie do ładowania słonecznego, firma Atlas Copco opracowała panel słoneczny o mocy 6880 W, który w połączeniu z przewoźnym ZBP firmy Atlas Copco
gwarantuje, że ładowanie akumulatora jest bezemisyjne. ZSP 7-30 to przewoźna jednostka wyposażona w panele słoneczne i powiązaną technologię wytwarzania energii słonecznej. Maszyna została
zaprojektowana z myślą o łatwym transporcie i konfiguracji w różnych lokalizacjach, zapewniając wszechstronne rozwiązanie dla potrzeb pracy poza siecią.
| www.atlascopco.com/energy-storage-systems | 15
| Oferta produktów | 2958 1920 00 v07 - © Atlas Copco Power and Flow division. 2024
SYSTEMY MAGAZYNOWANIA ENERGII
| BARDZO MAŁE | MAŁE
| ŚREDNIE | SZYBKIE
| Ł | ADOWANIE
| 2–10 kVA | 15-150 kVA | 200–500 kVA | 160 kw
WIEŻE OŚWIETLENIOWE
| DIESEL | AKUMULATOR
| ELEK | TRYC
ZNE
GENERATORY
| PRZEWOŹNE | SPECJALISTYCZNE
| UNIWERSALNE | DUŻE MOCE
| 1,6–12 kVA | 9–660* kVA | 9–1250* kVA | 800–1450 kVA
| * | D
| o | s
| tę | p
| nyc | h
| j | e
| s | t wiele konfiguracji umoż
| liwiających produkc | j
| ę | e
| n | e
| r | gii dla zastosowań każde
| g | o
| k | alib
| r | u
POMPY ODWADNIAJĄCE
| ELEKTRYCZNE | ELEKTRYCZNE
SAMOZASYSAJĄCE
| ZANURZENIOWE | SAMOZASYSAJĄCE
ODŚRODKOWE
| do 18 000 l/min | ODŚRODKOWE | 833–23 300 l/min
833–23 300 l/min
ROZWIĄZANIA ONLINE
| FLEETLINK | KALKULATOR
KALKULATOR ECO:
| Inteligentny system tele­ | ROZMIARU POMPY
NARZĘDZIE DO
| matyczny pomaga zoptyma­ | Za pomocą kilku danych
DOBORU ROZMIARU
| lizować zagospodarowanie | wejściowych kalkulator
Kalkulator do wyboru
| floty i zmniejszyć wydatki | doboru pomp pomaga
najlepszej opcji dla danego
| na konserwację, co przekłada | porównać odwadniane
zasilania i wymogów
| się na oszczędność | modele zanurze­
oświetleniowych.
| czasu i kosztów | niowe i znaleźć
| operacyjnych. | odpowiedni model.
Atlas Copco Power Technique
www.atlascopco.com
