URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/energy-storage-systems/zbc-zsc-fcp-/ZBC%20Container%20Energy%20Storage%20System%20Brochure_LR_EN.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/medium

Transforming
power supply with our
portable microgrid
Container energy storage systems, fast
chargers and mobile solar power range
Your path
to energy
conversion
Atlas Copco's consolidated power management
range is at the heart of the energy supply
transformation.
Our mobile, containerized energy storage systems
are designed for fast deployment to provide access to
reliable power and energy.
In projects such as events powered by generators, the
ZBC battery energy storage system acts as a buffer for
variable loads and maximizes fuel savings.
| In worksites like mines, where power factors are | 25 tons
| variable, the ZBCs protect the generators from | & 20 feet
alternator overheating.
| In applications, such as construction sites, where | COMPACT& ROBUST
usually generators are oversized, engines can be
damaged due to low loads. A generator paired with a
ZBC energy storage system, reduces fuel consumption
| and emissions due to lower running hours of the | >8
generator. This further reduces maintenance costs
with increased service intervals.
As an example, in crane operations, peak shaving
during high demand or coverage of inrush peaks
can be efficiently optimized by a ZBC battery energy
storage system (BESS) as part of a hybrid ecosystem.
The portable design and fit for versatile applications,
make the ZBC range an indispensable asset in rental
fleets as a solution that will keep utilization at the
highest level.
If the grid connection is not strong enough, the ZBC
range can be used as a buffer to provide a practical
solution for EV charging stations, where capacities are
increasing over time.
Our ESS range has a structure that serves in cold and
| hot regions with batteries that are built to last. | LESS FUEL CONSUMPTION
| Furthermore, operators can synchronize several | AND LESSER CO2 EMISSIONS
COMPARED TO TRADITIONAL
| models of ESS and generators that can become the | DIESEL GENERATORS.
heart of any microgrid, storing and delivering energy
| including power from renewable sources. | *When working in hybrid mode with power generators
The ZBCs are a full range of battery energy storage
systems which are fulfilling power supply needs.
| 2 | www.atlascopco.com/energy-storage-systems
The solution to meet your needs
| MODEL | POWER ENERGY
| APPLICATION | MANUFACTUR-
| EVENTS | TELECOM
| CONSTRUCTION | MOTORS
| RECHARGING | GRID JOBS
RENEWABLES
| ING | BROADCAST
| CRANES | POINT
UTILITIES
| ZBP | 2000 VA
Noise reduction
| 2000 | 2000 Wh
Low loads
Prime power
| ZBP 15-60 | Peak shaving
| ZBP 35-40 | 15/45 kVA
Low loads
| ZBP 45-60 | 40/60/75 kWh
Prime power
ZBP 45-75
| ZBP 120-120 | 120/150 kVA
Peak shaving
| ZBP 150-150 | 150/150 kWh
Low loads
Prime power
| ZBC | 250 kVA
Hybrid
| 250-575 | 575 kWh
Prime power
| ZBC | 300 kVA
Hybrid
| 300-300 | 300 kWh
Prime power
| ZBC | 500 kVA
Peak shaving
| 500-250 | 250 kWh
Prime power
Hybrid
| ZBC | 1000 kVA 1200
Prime power
| 1000-1200 | kWh
Peak shaving
Power booster
| Prime power: Non-stationary demand, not UPS | Energy storage: Avoid wasting extra energy production
BEST CHOICE
| Low loads: Improving a diesel genset performance | Noise reduction: Reduce acoustic pollution
| Peak shaving: Consume peaks totally or partially | Hybrid: Plug and play with other energy sources
SUITABLE
| MINING | CONSTRUCTION
| HYBRID | PEAK
SHAVING
| MICROGRID | MUSIC EVENT
EV CHARGING
| www.atlascopco.com/energy-storage-systems | 3
A full portfolio
ready for versatile
performance and
applications
ISLAND Mode
| The island mode enables our container with integrated | sensitive environments like night operations, events, or
| inverter and storage, to be used as a standalone power | to resolve load challenges.
solution. It is an ideal way to meet the needs of noise-
| QUIET TECHNOLOGY | FAST CHARGING
| ZBC range noise level is lower than 70dB. These | In Island mode, the ZBCs can be connected
| models deliver reduced noise emissions, for a | directly to loads to start operations. The ZBC
| safer working environment. They are a perfect | can recharge in one hour if the power
| choice for increasing the productivity in noise- | source is strong enough.
sensitive applications, such as, events and
metropolitan construction sites.
| COMPACT DESIGN | CLEAN TECHNOLOGY
| Batteries, power conversion systems and all | When used in island mode, CO2 savings will
| the auxiliary components are in one box, | grow exponentially if the units are powered by
| designed for plug and play. | renewable energy sources. The solution can be
| The full range of 10 feet and 20 feet ZBCs, | scaled to reach the needed energy demand with
| are built with high energy density. | the smart paralleling system.
| SAFE OPERATIONS | MORE POWER ENDURANCE
| Advanced fire extinguishing systems and leakage | Both energy and storage capacity can be easily
| current protection systems in the ZBCs provide | increased by using ZBCs in parallel.
safe operations.
| 4 | www.atlascopco.com/energy-storage-systems
HYBRID Solutions
| We offer a product that is compatible with different | many different countries. Also the possibility to work
| brands of generators and their control systems. This | with an isolated input, will provide power redundancy.
| serves as a multi-system connection. It provides | With a wide offer of power connection options, the
| versatility to any fleet without investing in new assets. If | units are easy to connect to the different energy sources
| you choose Atlas Copco and its PMS Controller then you | available on site. Also, thanks to the ECO ControllerTM
| will enjoy the benefits of an efficient ecosystem, with | Atlas Copco’s Energy Management System (EMS),
| customer experience taken to the next level. | these units can be synchronized to increase the power
| ZBC range is also compatible for grid jobs. Thanks to | offering to match the demand.
their different grid code certificates you can work in
24 HOURS at a
| Max. load | construction site
| Power (kW) | ite load
| ctions | GENERATOR
| stru | WORKING
| Con | WORKING
RECHARGING
ENERGY STORAGE
| Min. load | SYSTEMS WORKING
| Construction | 0h | 3h | 6h | 9h | 12h | 15h | 18h | 21h | 24h
site load
| PROTECT YOUR GENERATOR FLEET | MULTIPLE TASKS
| In hybrid mode with a generator, the ZBC range | More than just one product. You will find
| increases the solutions’ overall efficiency, accounting | many solutions such as peak shaving, energy
| for the peaks of power and low loads. They optimize | trade, power booster, power factor correction,
| the generator’s performance extending its lifespan | continuous power mode in one product.
by up to 15%, and decreasing general maintenance
| and overhaul costs by 50%. This means that a 40% | Lower fuel consumption and emissions.
| smaller generator can be used. | 30 to 90% depending on application
(avoiding the average load for the generator being
| Savings depending on application: | below 30%)
| • | 30 to 90% lower fuel consumption.
Lower service and maintenance costs.
Depending on application, reduce generator run-
| • | Reduce generator running hours by up to 70%. | ning hours by up to 70%
| • | Lower maintenance and operational costs.
Long lifetime of generator.
Due to the above points, the lifetime of a generator
is extended 5-10 years
| www.atlascopco.com/energy-storage-systems | 5
A key piece for
optimization of
the energy supply
Residential
Diesel
| generators | Commercial
Public
services
Energy
storage
systems
Wind
energy
JJAU
901040
| 25G3 | 4
2,9m
9”6”
9
9
| UN3536 LITHIUM | UN3536 TTERIES
CAR INST BATT
| GOT ARALLN EDERINIES | BA IN NIT
| SPORT U | LITHIUM STALLED SPORT U
| NIT | I TN RAN
CARGO
| ww.atla | scopco.com
w
Industrial
Solar
energy
(PV)
Utility
GGrriidd--ccoonnnneecctteedd
oorrooﬀﬀ--ggrriiddooppeerraattiioonn
Microgrids:
| Energy Storage Systems are the heart of battery | backup or off-grid power to meet local electricity
| based microgrids, and thanks to Atlas Copco’s | needs. Enabling the combination of several
| in-house developed EMS, the ECO ControllerTM, | energy sources, the heart and the brain Energy
| they enhance scalable and decentralized systems | Storage Systems and ECO ControllerTM help rental
| with several energy inputs. These microgrids | companies and operators to deploy flexible
| are independent power networks that use local, | power, decarbonizing operations and achieving
| distributed energy resources to provide grid | significant fuel, energy and lifecycle savings.
| 6 | www.atlascopco.com/energy-storage-systems
ECO Controller,
| the brain of the | The ECO ControllerTM by Atlas Copco, is a human-
machine interface (HMI) that provides operators with
| solution | full control over their temporary power applications
by optimizing energy generation, consumption and
distribution through advanced data management.
| WHY ECO CONTROLLER? | FLEXIBLE AND CONSISTENT SOFTWARE
| • | Fully flexible and customizable
| • | In-house development
| • | Provides remote control and is open
| • | Same user experience in all products
| to communicate with third party | •
Scalable for global solutions and future
| monitoring systems | applications
| VERSATILITY | CONNECTED
| • | The “conductor” that orchestrates energy
| • | Manual and automated controls
| sources with a demand side craving | •
Ensures optimal performance
cleaner solutions
| • | Increases component lifetime
WHAT DOES IT DO?
| • | It controls and monitors the power
FRICTIONLESS
| output integrating the collected data | •
User friendly
| • | Centralizes all hybrid energy sources
| • | Dedicated for Rental Industry
| • | Ensures seamless interface
| • | Client driven software
| www.atlascopco.com/energy-storage-systems | 7
Boosting power
on site
Machinery electrification
Boosting the grid
| • | No need to extend the grid
| • | Decrease construction project timeline
| • | Increase operational hours
Temporary recharging station
High demand
| • | No need for a fixed installation investment
| • | Covers seasonal or trend needs
| • | Scalable
Events
Remote areas with no access to the grid
| • | Makes EV charging possible everywhere
| • | Reliable power solution with mobile ESS and
solar container combination
| • | Designed for easy mobility across the site
| EV charging station and grid | booster
| The electrification of the equipment calls for | The modularity of this solution will allow the
| compliant and efficient recharging stations. | end user to design the best set up for every
| Providing a full portfolio of fast chargers ensures | application. When the grid available is limited,
| flexible performance on site. Atlas Copco’s FCP | and the electric and battery-driven loads are
| range increases the charging rate of battery- | peaking, a ZBC is ideal to boost the grid to cover
| driven heavy machinery, equipment and vehicles. | that high demand.
| 8 | www.atlascopco.com/energy-storage-systems
| FCP 160 | FCP 240 | FCP 360 | FCP 480
General technical data
| Rated power input/output (PF=0.99) | kW | 160 | 240 | 360 | 480
| Connector type | 2 x CCS 2
| Number of ouputs / cable length | 2 / 7 meters
| Charging Current | A | 200 | 300 | 500A (liquid cooled) / 200A (Air cooled)
| Rated input voltage (50Hz) | VAC | 380 VAC +/- 15%
| Ouput voltage range | VDC | 200-1.000
| Input Type | 4x Powerlock receptacle 400A
| Ingress Portection IP | 55
| Peak efficiency | 96%
| Cooling methode for AC / DC | Forced Air cooling
| Operating temperature | °C | -25°C to 50°C
| Communication interface | Ethernet/GPS/3G/4G/WIFI
| Sound power level at 1m | dB(A) | <70 | <70 | <65 | <65
Dimensions and weight
| Dimensions (L x W x H) | mm | 1.408
| x | 1.308
| x | 2.376 | 1.408 x 1.308 x 2.376 | 2.000 x 2.600 x 2.343 | 2.000 x 2.600 x 2.343
| Weight | kg | 750 | 850 | 1.900 | 2.000
| www.atlascopco.com/energy-storage-systems | 9
Container range
Energy Storage
Systems
250 kVA - 500 kVA
| SCALABLE SOLUTION | PLUG AND PLAY
| • | Paralleling capability of up to 16 units working as
| • | External connections for Input/Output and
| hybrid power plants | control for easier hybrid operations
| • | Microgrid possibilities with other energy sources
| • | Easy access to alarms and emergency button
| such as grid, renewables and generators | •
Fire suppression system comes
| as a standard (FSS) | Easy power
| Paralleling | connections
| • | FleetLink telematics system
| 16 | provides real time remote
monitoring
EFFICIENT PRODUCT DESIGN
| • | Lithium-ion phosphate batteries (LFP)
| • | Built sturdy for tough work
environments (IP54 design)
| • | Air forced cooling technology with high
efficiency HVAC cooling solutions.
STURDY
IP54
design
LiFePO4
LOWER COST OF OWNERSHIP
| MEETS REGULATIONS | •
Increased lifespan of hybrid fleet
| • | Reduces noise pollution
| • | Reduced maintenance costs
| • | Reduces or eliminates CO2
| LESS FUEL | •
Increased productivity while meeting
| and NOx emiss­ ionsduring | CONSUMPTION
emission and noise regulations
AND LESSER
CO2 EMISSIONS
| operation | COMPARED TO
TRADITIONAL DIESEL
GENERATORS.
| • | Provides efficient renewable | >50%
| solutions | INCREASED
PRODUCTIVITY
| 10 | www.atlascopco.com/energy-storage-systems
| ZBC 250-575 | ZBC 300-300 | ZBC 500-250
General technical data
| Nominal power | kVA/kW | 250 | 300 | 500
| Nominal energy storage capacity | kWh | 575 | 308 | 246
| Nominal voltage (50Hz) (1) | VAC | 400 | 400 | 400
| Battery system voltage | VDC | 672-864 | 672-864 | 672-864
| Nominal current discharge | A | 360 | 433 | 721
| Operating temperature (2) | ºC | -20 to 50 | -20 to 50 | -10 to 50
| Sound power level | dB(A) | <60 | <60 | <60
Battery
| Quantity | units | 30 | 20 | 20
| Battery type | LiFePO4 | LiFePO4 | LiFePO4
| Nominal voltage | VDC | 76.8 | 76.8 | 76.8
| Rated capacity (@25ºC) | Ah | 250 | 200 | 160
| C-rate discharge | 0.5 | 1 | 2
| Recommended Depth of discharge (DoD%) | % | 90 | 90 | 90
| End of life (EOL%) | % | 70 | 70 | 70
| Expected cycle life (@DoD,EOL,25ºC) (3) | Cycles | 6.000 | 6.000 | 6.000
| Battery callibration (recharge up to 100%) | Once per 3 month | Once per 3 month | Once per 3 month
Inverter
| Quantity (modules) | units | 4 | 5 | 8
| Total nominal power | kW / kVA | 250/ 250 | 300 / 300 | 500 / 500
| Maximum peak power (for seconds) | (4)
| kVA | 275 | 330 | 550
| Input DC voltage range | Vdc | 600-900 | 600-900 | 600-900
| Maximum passthrough current | A | No limitation (5) | No limitation (5) | No limitation (5)
| Built in transformer | Yes
| Yes | No
Performance
| Discharge autonomy 100% / 75% rated power | h | 2 / 2.6 | 1 / 1.3 | 0.5 / 0.7
| Discharge autonomy 50% / 25% rated power | h | 4 / 8 | 2 / 4 | 0.9 / 1.8
| Recharging time (@DoD%) | h | 2 | 0.9 | 0.4
| Hybrid recommendation (generator size) | kVA | 200-1.000 | 200-1.000 | 200-1.000
| Power factor acceptance | -1 … 1 | -1 … 1 | -1 … 1
| Heating / Cooling system | HVAC
| HVAC | HVAC
| Fire extinguisher system included | Yes
| Yes | Yes
| Derating temperature | ºC | from 40ºC | from 40ºC | from 40ºC
| On-grid and off-grid applications | Yes
| Yes | Yes
| CE compliant | Yes
| Yes | Yes
| Total energy through output up to (4) | MWh | 2.400 | 1.300 | 1.040
| Continous power mode | kW | 250 | 240 | 300
Dimensions and weight
| Dimensions (L x W x H) | mm | 2.991 x 2.438 x 2.896 | 2.991 x 2.438 x 2.896 | 2.991 x 2.438 x 2.896
| Weight | kg | 11.000 | 10.000 | 10.000
| Protection degree IP | 54 | 54 | 54
| Housing | Container 10 ft high cube
| www.atlascopco.com/energy-storage-systems | 11
Container range
Energy Storage
Systems
1000 kW power output and Energy capacity
| ZBC 1000 kVA - 1200 kVA | of 1200 kWh packed into a 20ft container
EASY REMOTE MONITORING
| • | ECO ControllerTM energy management
| PLUG AND PLAY | Plug & Play
| system | •
Quick to install and use
| • | FleetLink intelligent telematics
| • | Reduced manpower
| • | Portable and easy to connect
RELIABLE PERFORMANCE
| • | Microgrid capabilities
| • | Scalable with up to 8 units,
delivering up to 8 MW of power
| • | Twin energy: 2 subsystems working
| synchronized | REDUCED OPERATIONAL COSTS
| • | Provides redundancy in critical applications
| • | Reduced fuel consumption and CO2 emissions
| • | Reduces the cycles and battery aging
| • | Reduced fuel management servicing and
| Paralleling | maintenance costs
| 8 | •
One energy storage system replaces multiple
generators in a power plant
| • | Thermal management and safe operations
Fire
| HVAC | suppression
| 12 | www.atlascopco.com/energy-storage-systems
ZBC 1000-1200
General technical data
| Nominal power | kVA/kW | 1.000
| Nominal energy storage capacity | kWh | 1.200
| Nominal voltage (50Hz) (1) | VAC | 400
| Battery system voltage | VDC | 672-864
| Nominal current discharge | A | 1.443
| Operating temperature (2) | ºC | -20 to 50
| Sound power level | dB(A) | <65
Battery
| Quantity | units | 80
| Battery type | LiFePO4
| Nominal voltage | VDC | 76.8
| Rated capacity (@25ºC) | Ah | 200
| C-rate discharge | 1
| Recommended Depth of discharge (DoD%) | % | 90
| End of life (EOL%) | % | 70
| Expected cycle life (@DoD,EOL,25ºC) (4) | Cycles | 6.000
| Battery callibration (recharge up to 100%) | Once per 3 month
Inverter
| Quantity (modules) | units | 16
| Total nominal power | kW / kVA | 1.000
| Maximum peak power (for seconds) | (4)
| kVA | 1.100
| Input DC voltage range | VDC | 600-900
| Maximum passthrough current | A
NA
| Build in transformer | No
Performance
| Discharge autonomy 100% / 75% rated power | h | 1 / 1.3
| Discharge autonomy 50% / 25% rated power | h | 2 / 4
| Recharging time (@DoD%) | h | 0.9
| Hybrid recommendation (generator size) | kVA | 500-2.000
| Power factor acceptance | -1 … 1
| Heating / Cooling system | HVAC
| Fire extinguisher system included | Yes
| Derating temperature | ºC | from 40ºC
| On-grid and off-grid applications | Yes
| CE compliant | Yes
| Total energy through output up to (4) | MWH | 5.200
| Continous power mode | KW | 800
Dimensions and weight
| Dimensions (L x W x H) | mm | 6.058 x 2.438 x 2.896
| Weight | kg | 25.000
| Protection degree IP | 54
| Housing | Container 20 ft high cube
| www.atlascopco.com/energy-storage-systems | 13
Mobile Solar
Containers
ZSC 100-400
| LOW OPERATIONAL COSTS | VERSATILE OPERATIONS
| • | Virtually no maintenance
| • | Reliable renewable energy solution for
| • | Utilizes renewable energy from the sun
temporary power requirements
| • | Meets noise and emission norms
| • | Solar power generation to meet needs
of temporary energy providers or
| • | The ZSC is emissions free when
mobile power projects
operating with a grid or an energy
storage system.
SMART LOAD MANAGEMENT
| EFFICIENT DESIGN | •
Paralleling capability makes it a
| • | East-West installation
scalable solution
| • | Compact and mobile
| • | Microgrid possibility with other
energy sources
| PLUG AND PLAY | ZSC 100-400
| • | Easy installation and commissioning
| • | Easy and automatic operations | 20 ft (6 m)
| 14 | www.atlascopco.com/energy-storage-systems
| Mobile solar containers when combined with an ESS | The ZSC containers can be used in versatile applications
| provide a reliable and renewable energy solution, | like construction sites, disaster relief operations,
| especially in remote or off-grid locations. | remote research stations, and more. Their ability to
| ZSC mobile solar containers are highly portable, | provide a stable and reliable power source in diverse
| allowing for easy transportation and deployment, | environments makes them a valuable asset.
| making them ideal for temporary setups or locations | These containers are also scalable. Depending on
| where traditional power infrastructure is not available. | the energy needs, multiple units can be deployed to
| By harnessing solar energy, they reduce reliance on | increase power capacity. This flexibility allows for
| fossil fuels and minimize carbon emissions, to meet | tailored energy solutions that can grow with project
| regulatory norms. Once installed, the ZSC containers | requirements.
provide free energy from the sun, leading to significant
savings on energy costs over time. The minimal
maintenance of the ZSC, reduces operational expenses.
ZSC 100-400
General technical data
| Solar capacity | kWp | 100
| Energy average generation per day | kWh/day | 400
| Rated output current (400V) | A | 144
| (Un)folding time | min | 240
| Voltage output AC | V | 400
| Frequency output | Hz | 50
| Orientation | Any azimuth (east to west ideally)
| Module tilt angle | 15º
| Slope limit | No need for leveling
| Operating temperature | ºC / ºF | -20 to 45º / -4º to 113º
| Communication interface | CAN-PMS / Modbus / RS485
| Area required (complete unfolded+workspace) | m2 / sqft | 1391.5 (121 x 11.5) m / 14978 (396.98 × 37.73) ft
Dimensions and weight
| Weight | kg / Lbs | 13650 / 30099.7
| Unfolded Dimensions (L x W x H) | m / ft | 121 x 11.5 x 2.89 / 396.98 × 37.73 × 9.48
| Folded Dimensions (L x W x H) ISO 20ft | m / ft | 2.43 x 6.05 x 2.89 / 7.97 × 19.84 × 9.48
Temporary power solutions:
| CAMPING | EVENTS
| www.atlascopco.com/energy-storage-systems | 15
| Product portfolio | 2958 2540 00 - Ver02 ©AtlasCopcoPortablePowerandFlow. 2026
ENERGY STORAGE SYSTEMS
| PORTABLE | MOBILE
| CONTAINER | FAST CHARGER
| 2–6 kVA | 15-150 kVA | 250–1000 kVA | 160-480 kW
| HYBRID GENERATORS | LIGHT TOWERS
| HYBRID | SOLAR
| ELECTRIC | DIESEL
GENERATORS
| PORTABLE | SPECIALIZED
| VERSATILE | LARGE POWER
| 1,6–14 kVA | 14–660* kVA | 9–1500* kVA | 1350 kVA
*Multiple configurations available to produce power for any size application
DEWATERING PUMPS
| ELECTRIC | ELECTRIC SELF-PRIMING
SELF-PRIMING
| SUBMERSIBLE | CENTRIFUGAL
CENTRIFUGAL
| up to 18 000 l/min | 833–23.300 l/min | 833–23.300 l/min
ONLINE SOLUTIONS
| FLEETLINK | PUMP SIZING CALCULATOR
ECO CALCULATOR:
| Intelligent telematics is a | YOUR SIZING TOOL
| system that helps optimize | With a few inputs, this
A useful calculator to help you
| fleet usage and reduce | pump sizing calculator
choose the best solution for
| maintenance, ultimately | will help you to
your power and light needs.
| saving time | compare dewatering
| and cutting | submersible models
| operating | and find the right one
| costs. | for you.
Atlas Copco Portable Power and Flow
www.atlascopco.com
