URL: https://auroragenerators.com/wp-content/uploads/agi12y-e_specifications.pdf
Accessed: 2026-11-13

12 kW Diesel Generator

Model - AGi12Y

Power            12,000 watts

Voltage          120 V - 100 A

                 240 V - 50 A

Engine           Yanmar - 3 Cylinder Diesel

Alternator       Mecc Alte - Brushless with AVR

Instrumentation  DynaGen - TG350 Auto-start

Sound Level      <70 dB @ 23 ft.*

Fuel Tank        12 gal / 45 L

Shipping Weight  1325 lb / 66” x 46” x 53” (enclosed)

Dimensions       57” x 33” x 44” (enclosed)

HIGH-PERFORMANCE COMPACT DESIGN                          INTEGRATED FUEL TANK

This Aurora compact generator features a high-           The fuel tank is in the base frame. The generator

quality diesel engine and an alternator that requires    controller can monitor it and indicate when the fuel

no maintenance. Thanks to these features, it delivers    level is running low. It can also be programmed

top-notch fuel efficiency, reliability, and durability,  to shut down the generator before the tank runs

making it suitable for use in both residential and       empty, ensuring that the generator can be restarted

industrial settings. Moreover, it is designed to work    smoothly. In addition, there is an option to purchase

with a two-wire start system, making it easy to use and  larger fuel tanks.

convenient.

YANMAR ENGINE                                            INSTRUMENTATION AND CONTROL

                                                         The DynaGen tough series controllers are built

A clean, high-performance diesel engine powers           to last, providing robust generator instrumentation

this generator. You can expect over 20,000 hours         protection and control. They are designed to

of engine life with minimal maintenance and an           operate in the harshest conditions, with severe

oil change interval of up to 500 hours. The engine       duty and extreme shock and vibration protection.

uses glow plugs that operate automatically with the      Their functions include auto-starting and exercise,

generator controller to maximize efficiency for easy     electrical and engine monitoring, adjustable warning

cold-weather starting. All Yanmar engines are backed     and alarm modes with auto-shutoff, and event

by a comprehensive factory warranty.                     logging for easy diagnostics and troubleshooting.

                                                         Settings can be easily reconfigured using front

MECC ALTE ALTERNATOR / GENERATOR                         panel buttons or free software, and can be

Aurora uses industrial-grade alternators to provide      password-protected to prevent accidental changes

clean, reliable, and safe power. A digital voltage       or tampering.

regulator guarantees that the output voltage remains     OPTIONAL WEATHER ENCLOSURE

accurate within 1%, safeguarding all your sensitive

electronics. The alternators do not have brushes, so     The generator can be housed in an sound

they require no maintenance. The Mecc Alte C-type        attenuated weather enclosure constructed out of

alternators can operate under harsh conditions. They     galvanized steel and assembled with stainless steel

can withstand an overload of more than 300% forced       fasteners. For superior corrosion resistance, it has a

current for up to 20 seconds, which makes them ideal     powder-coated finish.

for motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2 REV 07.22.24.01
12 kW Diesel Generator

Model - AGi12Y

Engine                                                                     Generator Controller

Make & Model                   Yanmar 3TNV88F-UGGE                         Make & Model      DynaGen TG350

Power                          13.9 kWe Standby                            Function          Instrumentation, protection &

                               12.7 kWe Prime                                                control

Emissions                      U.S. EPA T4 Final & CARB                                      Oil pressure, temperature, voltage,

Cylinders                      3                                           Display           fuel level, battery voltage, engine

Aspiration                     Natural                                                       speed, frequency, status, hour

Injection System               Indirect Injection                                            meter, maintenance etc...

Displacement                   1.64 (cc) / 100 (ci)                        Protection        Automatic warnings & shutdowns

Cooling SYstem                 Radiator water cooled                       Diagnostics       150 event log

Coolant Capacity               7.1 qt / 6.7 L                              Remote Starting   Manual and/or 2-wire start

Lube Oil Capacity              7.1 qt / 6.7 L                              Exercise          16 channel weekly scheduler

Weight                         194 lb / 88 kg                              Standby Power     60 mA @ 12 Vdc

Cold Starting Aid              Glow plugs                                  Operating         Controller functions -40 to +70° C

                                                                           Temperature       Display viewing -20 to +70° C

Maintenance                    500 hr oil change interval                  Environment       Meets or exceeds SAE J1455 for

Electrical                     12 V / 40 A battery alternator                                vibration and shock

Minimum Size                   Group 24 750 CCA                            Electromagnetic   Meets or exceeds MIL-STD-461E

Battery                                                                    Compatibility

Weigth                         348 lb / 158 kg                             Warranty          5 yr / 17,500 hr

Fuel Consumption               50% - 0.47 gal / 1.79 L

                               75% - 0.74 gal / 2.68 L                     Options

Warranty                       2 Yr / 3000 hr*                             Weather           Galvannealed satin coat steel,

Alternator                                                                 Enclosure         powder coated and UV rated, with

                                                                                             all stainless steel fasteners.

Make & Model                   Mecc Alte NPE32 1M4 C*                                        Includes Modbus communications

Type                           1800 RPM, 4 pole, brushless, AVR,           TG410 Controller  and provides power and fuel

                               dedicated windings                                            consumption reporting

Power                          16.5 kW                                     Oil Pan Heater    125 W thermostatically controlled

Voltage                        120 V / 240 V                                                 (200°F / 93°C)

Voltage Regulation             DSR automatic voltage regulator             3 Phase Output    208, 240, 480 & 600 V

                               ±1%                                         Block Heater      120 V

Total Harmonic                 Full load L-N <3.0%                         Battery Charger   2 A Smart charger

Distortion

Efficiency                     81.4 %                                      Fuel Tank         50-400 gallon tanks

Insulation                     Class H

Approvals                      UL / CSA C22.2

Weight                         216 lb / 98 kg

Fuel Tank

Make & Model                   Aurora AGi12F

Size                           12 gal / 45 L

Material                       Steel - Satin coat

Finish                         Powder coated black sandtex

Fittings                       Fuel pickup, return & vented cap

Sensors                        Electronic fuel level sensor                * Specifications are subject to change without notice.

Aurora Generators Inc.  2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807             Page 1 of 2                  REV 07.22.24.01

