URL: https://auroragenerators.com/wp-content/uploads/agi8y-e_specifications.pdf
Accessed: 2026-11-13

8 kW Diesel Generator

Model - AGi8Y

Power            8,000 watts

Voltage          120 V - 60 A

                 240 V - 30 A

Engine           Yanmar - 3 Cylinder Diesel

Alternator       Mecc Alte - Brushless with AVR

Instrumentation  DynaGen - TG350 Auto-start

Sound Level      <70 dB @ 23 ft.*

Fuel Tank        12 gal / 45 L

Shipping Weight  1300 lb

Dimensions       57” x 33” x 44” (enclosed)

HIGH-PERFORMANCE COMPACT DESIGN                              INTEGRATED FUEL TANK

This compact generator is powered by a high-                 A fuel tank is located in the generator’s base

performance diesel engine matched with a                     frame. The generator controller monitors the fuel

maintenance-free alternator to deliver industry-leading      level inside it and warns you when it is low. Then, for

fuel efficiency, reliability and product life. In addition,  trouble-free restarting, the controller can shut down

Aurora generators can withstand heavy use demands            the generator before the tank is empty. Larger fuel

in both home and industrial applications. Aurora             tanks are available for extended run times.

generators are all two-wire start compatible.

YANMAR ENGINE                                                INSTRUMENTATION AND CONTROL

                                                             DynaGen tough series controllers are used to

A new, clean, high-performance diesel engine powers          provide clear generator instrumentation protection

this generator. You can expect over 20,000 hours of          and control. They can operate in harsh conditions

engine life with minimal maintenance and an oil change       with severe duty, extreme shock and vibration

interval of up to 500 hours. The engine uses glow plugs      protection. Some functions include auto-starting

that operate automatically with the generator controller     and exercise, electrical and engine monitoring,

to maximize efficiency for easy cold-weather starting.       adjustable warning and alarm modes with auto-

A factory warranty backs up all Yanmar engines. It is        shutoff, and event logging for easy diagnostics and

fully comprehensive and covers parts, labour, and other      troubleshooting. Easily reconfigure settings using

related items.                                               front panel buttons or free software. Settings can be

                                                             password-protected to prevent accidental changes

MECC ALTE ALTERNATOR / GENERATOR                             or tampering.

Aurora uses industrial-class alternators for power           OPTIONAL WEATHER ENCLOSURE

generation. The voltage is regulated to 1% precision

using a digital voltage regulator to produce clean, safe,    The generator is housed in an acoustic sound

reliable power for all sensitive electronics. In addition,   and weather enclosure constructed of galvanized

since they are brushless alternators, they require no        steel and assembled with stainless steel fasteners.

maintenance.                                                 For superior corrosion resistance, it has a powder-

Mecc Alte C type alternators are designed to operate         coated finish.

even in harsh conditions and can withstand an overload

of >300% forced current for up to 20 seconds—perfect

for motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2 REV 07.22.24.01
8 kW Diesel Generator

Model - AGi8Y

Engine                                                                     Generator Controller

Make & Model                   Yanmar 3TNV80F-NGGE                         Make & Model      DynaGen TG350

Power                          9.4 kWe Standby / 8.6 kWe     Prime         Function          Instrumentation, protection &

Emissions                      U.S. EPA T4 Final & CARB                                      control

Cylinders                      3                                                             Oil pressure, temperature, voltage,

Aspiration                     Natural                                     Display           fuel level, battery voltage, engine

                                                                                             speed, frequency, status, hour

Injection System               Indirect injection                                            meter, maintenance etc...

Displacement                   1.267 (cc) / 77.3 (ci)                      Protection        Automatic warnings & shutdowns

Cooling System                 Radiator water cooled                       Diagnostics       150 event log

Coolant Capacity               8.8 qt / 5.5 L                              Remote Starting   Manual and/or 2-wire start

Lube Oil Capacity              3.6 qt / 3.4 L                              Exercise          16 channel weekly scheduler

Cold Starting Aid              Glow plugs                                  Standby Power     60 mA @ 12 Vdc

Maintenance                    500 hr oil change interval                  Operating         Controller functions -40 to +70°C

Electrical                     12 V / 40 A alternator                      Temperature       Display viewing -20 - +70 °C

Minimum Size                   Group 24 750 CCA                            Environment       Meets or exceeds SAE J1455 for

Battery                                                                                      vibration and shock

Weight                         287 lb / 130 kg                             Electromagnetic   Meets or exceeds MIL-STD-461E

                               50% - 0.23 gal / 0.89 L                     Compatibility

Fuel Consumption               75% - 0.35 gal / 1.34 L                     Warranty          5 yr / 17,500 hr

Warranty                       2 yr / 2000 hr*                             Options

Alternator                                                                 Weather           Galvannealed satin coat steel,

Make & Model                   Mecc Alte NPE32 2S4 C*                      Enclosure         powder coated and UV rated, with

                               1800 RPM, 4 pole, brushless, AVR,                             all stainless steel fasteners.

Type                           dedicated windings                                            Includes Modbus communications

Power                          11.0 kW                                     TG410 Controller  and provides power and fuel

                                                                                             consumption reporting

Voltage                        120 V / 240 V                                                 125 W Thermostatically controlled

                               DSR automaticvoltage regulator /            Oil Pan Heater    (200°F / 93°C)

Voltage Regulation             ±1%

Total Harmonic                                                             3 Phase Output    208, 240, 480 & 600 V

Distortion                     Full Load L-N <3.0%                         Block Heater      120 V

Efficiency                     81.1 %                                      Battery Charger   2 A Smart charger

Insulation                     Class H                                     Fuel Tank         50-400 gallon tanks

Approvals                      UL / CSA C22.2

Weight                         183 lb / 83 kg

Fuel Tank

Make & Model                   Aurora AGi12F

Size                           12 gal / 45 L

Material                       Steel - satin coat

Finish                         Powder coated black sandtex

Fittings                       Fuel pickup, return & vented fuel

                               cap

Sensors                        Electronic fuel level sensor                * Specifications are subject to change without notice.

Aurora Generators Inc.  2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807             Page 2 of 2 REV 07.22.24.01

