URL: https://auroragenerators.com/wp-content/uploads/agi22y-bb_specifications.pdf
Accessed: 2026-11-13

22 kW Standby Generator

Model - AGi22Y-BB

Power                    22,000 watts

Voltage                  120 V - 180 A

                         240 V - 90 A

Engine                   Yanmar - 4 Cylinder Diesel

Alternator               Mecc Alte - Brushless with AVR

Instrumentation          DynaGen - TG350 Auto-start

Shipping Weight          1375 lb

Shipping                 56” x 35” x 40”

Dimensions

HIGH-PERFORMANCE COMPACT DESIGN                                          INSTRUMENTATION AND CONTROL

This compact generator is powered by a high-                             DynaGen tough series controllers are used to

performance diesel engine matched with a                                 provide clear generator instrumentation protection

maintenance-free alternator to deliver industry-leading                  and control. They can operate in harsh conditions

fuel efficiency, reliability and product life. In addition,              with severe duty, extreme shock and vibration

Aurora generators can withstand heavy use demands                        protection. Some functions include auto-starting

in home and industrial applications. Aurora generators                   and exercise, electrical and engine monitoring,

are all two-wire start compatible.                                       adjustable warning and alarm modes with auto-

YANMAR ENGINE                                                            shutoff, and event logging for easy diagnostics and

                                                                         troubleshooting. Easily reconfigure settings using

A new clean, high-performance diesel engine powers                       front panel buttons or free software. Settings can be

this generator. You can expect over 20,000-hour                          password-protected to prevent accidental changes

engine life with minimal maintenance and an oil change                   or tampering.

interval of up to 500 hours. The engine uses glow                        OPTIONAL WEATHER ENCLOSURE

plugs that operate automatically with the generator

controller to maximize efficiency for easy cold-weather                  The generator is housed in an acoustic sound

starting. A factory warranty backs up all Yanmar                         and weather enclosure made of galvanized steel

engines. It is fully comprehensive and covers parts,                     and assembled with stainless steel fasteners. It

labour and other related items.                                          has a powder-coated finish for superior corrosion

MECC ALTE ALTERNATOR / GENERATOR                                         resistance.

Aurora uses industrial-class alternators for power

generation. Voltage is regulated to 1% precision

using a digital voltage regulator to produce clean,

safe, reliable power for all your sensitive electronics.

In addition, since they are brushless alternators, they

require no maintenance.

Mecc Alte C type alternators are designed to operate

even in harsh conditions and can withstand an overload

of >300% forced current for up to 20 seconds—perfect

for motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807  Page 1 of 2 REV 07.22.24.01
22 kW Standby Generator

Model - AGi22Y-BB

Engine                                                                     Generator Controller

Make & Model                   Yanmar 4TNV84T-BGGE                         Make & Model                   DynaGen TG350

Power                          26.9 kWm / 36 HP @ 1800 RPM                 Function                       Instrumentation, protection &

Emissions                      U.S. EPA T4i Stationary & CARB                                             control

After Treatment                None                                                                       Oil pressure, temperature, voltage,

Cylinders                      4                                           Display                        fuel level, battery voltage, engine

                                                                                                          speed, frequency, status, hour

Aspiration                     Turbocharged                                                               meter, maintenance etc...

Injection System               Direct injection                            Protection                     Automatic warnings & shutdowns

Displacement                   74.266 in³ / 1.217 L                        Diagnostics                    150 event log

Cooling System                 Radiator water cooled                       Remote Starting                Manual and/or 2-wire start

Coolant Capacity               * L Max / * gal                             Exercise                       16 channel weekly scheduler

Lube Oil Capacity              1.955 gal / 7.4 L                           Standby Power                  60 mA @ 12 Vdc

Cold Starting Aid              Glow plugs                                  Operating                      Controller functions -40 to +70°C

Maintenance                    500 hr oil change interval                  Temperature                    Display viewing -20 - +70 °C

Electrical                     12 V / 40 A alternator                      Environment                    Meets or exceeds SAE J1455 for

Minimum Size                                                                                              vibration and shock

Battery                        Optional Group 24 / 750 CCA                 Electromagnetic                Meets or exceeds MIL-STD-461E

                               50% - 0.86 gal / 3.25 L                     Compatibility

Fuel Consumption               75% - 1.29 gal / 4.88 L                     Warranty                       5 yr / 17,500 hr

Weight                         396 lb / 180 kg                             Options

Warranty                       2 yr / 3000 hr*                                                            Galvannealed satin coat steel,

Alternator                                                                 Weather                        powder coated and UV rated, with

                                                                           Enclosure                      all stainless steel fasteners.

Make & Model                   Mecc Alte NPE32 L4 C*

                               1800 RPM, 4 pole, brushless, AVR,                                          Includes Modbus communications

Type                           dedicated windings                          TG410 Controller               and provides power and fuel

Power                          25.0 kW                                                                    consumption reporting

Voltage                        120 V / 240 V                               Oil Pan Heater                 125 W Thermostatically controlled

                                                                                                          (200°F / 93°C)

Voltage Regulation             DSR automatic voltage regulator /           3 Phase Output                 208, 240, 480 & 600 V

                               ±1%

Total Harmonic                                                             Block Heater                   120 V

Distortion                     Full load L-N <3.0%                         Battery Charger                2 A Smart charger

Efficiency                     82.5%                                       Fuel Tank                      50-400 gallon tanks

Insulation                     Class H

Approvals                      UL / CSA C22.2

Weight                         265 lb / 120 kg

Fuel Tank

Make & Model                   Aurora AGi12F

Size                           12 gal / 45 L

Material                       Steel - Satin coat

Finish                         Powder coated black sandtex

Fittings                       Fuel pickup, return & vented fuel

                               cap

Sensors                        Electronic fuel level sensor                * Specifications are  subject  to  change  without notice.

Aurora Generators Inc.  2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807                             Page 2 of        2  REV 07.22.24.01

