URL: https://auroragenerators.com/wp-content/uploads/agi20p-e_specifications.pdf
Accessed: 2026-11-13

20 kW Standby Generator

Model - AGi20P

Power            20,000 watts

Voltage          120 V - 160 A

                 240 V - 80 A

Engine           Perkins - 4 Cylinder Diesel

Alternator       Mecc Alte - Brushless with AVR

Instrumentation  DynaGen - TG350 Auto-start

Sound Level      <70 dB @ 23 ft.*

Fuel Tank        12 gal / 45 L

Shipping Weight  1400 lb

Dimensions       57” x 33” x 44” (enclosed)

HIGH-PERFORMANCE COMPACT DESIGN                          INTEGRATED FUEL TANK

This Aurora compact generator features a high-           The fuel tank is in the base frame. The generator

quality diesel engine and an alternator that requires    controller can monitor it and indicate when the fuel

no maintenance. Thanks to these features, it delivers    level is running low. It can also be programmed

top-notch fuel efficiency, reliability, and durability,  to shut down the generator before the tank runs

making it suitable for use in both residential and       empty, ensuring that the generator can be restarted

industrial settings. Moreover, it is designed to work    smoothly. In addition, there is an option to purchase

with a two-wire start system, making it easy to use and  larger fuel tanks.

convenient.

PERKINS ENGINE                                           INSTRUMENTATION AND CONTROL

                                                         DynaGen tough series controllers provide

This generator is powered by a clean, high-              clear generator instrumentation protection and

performance diesel engine. You can expect over           control. They can operate in harsh conditions

20,000 hours of engine life with minimal maintenance     with severe duty and extreme shock and vibration

and oil change intervals of up to 500 hours. The         protection. Some functions include auto-starting

engine features automatic glow plugs controlled by       and exercise, electrical and engine monitoring,

the generator controller, ensuring efficient and easy    adjustable warning and alarm modes with auto-

starting in cold weather. All Perkins engines are        shutoff, and event logging for easy diagnostics and

backed by a comprehensive factory warranty that          troubleshooting. Easily reconfigure settings using

covers parts, labor, and other related items.            front panel buttons or free software. Settings can be

                                                         password-protected to prevent accidental changes

MECC ALTE ALTERNATOR / GENERATOR                         or tampering.

Aurora uses industrial-grade alternators to provide      OPTIONAL WEATHER ENCLOSURE

clean, reliable, and safe power. A digital voltage

regulator guarantees that the output voltage remains     The generator can be housed in an sound

accurate within 1%, safeguarding all your sensitive      attenuated weather enclosure constructed out of

electronics. The alternators do not have brushes, so     galvanized steel and assembled with stainless steel

they require no maintenance. The Mecc Alte C-type        fasteners. For superior corrosion resistance, it has a

alternators can operate under harsh conditions. They     powder-coated finish.

can withstand an overload of more than 300% forced

current for up to 20 seconds, which makes them ideal

for motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2 REV 07.22.24.01
20 kW Standby Generator

Model - AGi20P

Engine                                                                    Generator Controller

Make & Model                  Perkins 404D-22G                            Make & Model      DynaGen TG350

Power                         21.3 kWe Standby                            Function          Instrumentation, protection &

                              19.2 kWe Prime                                                control

Emissions                     U.S. EPA T4i Stationary &     CARB                            Oil pressure, temperature, voltage,

After Treatment               None                                        Display           fuel level, battery voltage, engine

Cylinders                     4                                                             speed, frequency, status, hour

Aspiration                    Diesel                                                        meter, maintenance etc...

Injection System              Indirect injection                          Protection        Automatic warnings & shutdowns

Displacement                  135.2 in³ / 2.216 L                         Diagnostics       150 event log

Cooling System                Radiator water cooled                       Remote Starting   Manual and/or 2-wire start

Coolant Capacity              1.85 gal / 7 L                              Exercise          16 channel weekly scheduler

Lube Oil Capacity             2.8 gal / 10.6 L                            Standby Power     60 mA @ 12 Vdc

Cold Starting Aid             Glow Plugs                                  Operating         Controller functions -40 to +70° C

                                                                          Temperature       Display viewing -20 - +70° C

Maintenance                   500 hr oil change interval                  Environment       Meets or exceeds SAE J1455 for

Electrical                    12 V / 80 A alternator                                        vibration and shock

Minimum Size                  Group 24 / 750 CCA                          Electromagnetic   Meets or exceeds MIL-STD-461E

Battery                                                                   Compatibility

Fuel Consumption              50% - 0.82 gal / 3.12 L                     Warranty          5 yr / 17,500 hr

                              75% - 1.13 gal / 4.29 L

Weight                        533 lb / 242 kg                             Options

Warranty                      2 yr / 3000 hr*                             Weather           Galvannealed satin coat steel,

Alternator                                                                Enclosure         powder coated and UV rated, with

                                                                                            all stainless steel fasteners.

Make & Model                  Mecc Alte NPE32 L4 C*                                         Includes Modbus communications

Type                          1800 RPM, 4 pole, brushless, AVR,           TG410 Controller  and provides power and fuel

                              dedicated windings                                            consumption reporting

Power                         25.0 kW                                     Oil Pan Heater    125 W Thermostatically controlled

Voltage                       120 V / 240 V                                                 (200°F / 93°C)

Voltage Regulation            DSR Automatic voltage regulated             3 Phase Output    208, 240, 480 & 600 V

                              to ±1%                                      Block Heater      120 V

Total Harmonic                Full load L-N <3.0%                         Battery Charger   2 A Smart charger

Distortion

Efficiency                    82.5 %                                      Fuel Tank         50-400 gallon tanks

Insulation                    Class H

Approvals                     UL / CSA C22.2

Weight                        264 lb / 120 kg

Fuel Tank

Make & Model                  Aurora AGi12F

Size                          12 gal / 45 L

Material                      Steel - Satin coat

Finish                        Powder coated black sandtex

Fittings                      Fuel pickup, return & vented fuel

                              cap                                         * Specifications are subject to change without notice.

Sensors                       Electronic fuel level sensor

Aurora Generators Inc. 2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807             Page 2 of 2                  REV 07.22.24.01

