URL: https://auroragenerators.com/wp-content/uploads/agi25p-e_specifications.pdf
Accessed: 2026-11-13

25 kW Standby Generator

Model - AGi25P-E

Power            25,000 watts

Voltage          120 V - 200 A

                 240 V - 100 A

Engine           Perkins - 4 Cylinder Diesel

Alternator       Mecc Alte - Brushless with AVR

Instrumentation  DynaGen - TG350 Auto-start

Sound Level      <76 dB @ 23 ft.*

Fuel Tank        12 gal / 45 L

Shipping Weight  1525 lb

Dimensions       40” x 60” x 47” (enclosed)

HIGH-PERFORMANCE COMPACT DESIGN                              INTEGRATED FUEL TANK

This compact generator is powered by a high-                 A fuel tank is located in the generator’s base

performance diesel engine matched with a                     frame. The generator controller monitors the fuel

maintenance-free alternator to deliver industry-leading      level inside it and warns you when it is low. Then, for

fuel efficiency, reliability and product life. In addition,  trouble-free restarting, the controller can shut down

Aurora generators can withstand heavy use demands            the generator before the tank is empty. Larger fuel

in both home and industrial applications. Aurora             tanks are available for extended run times.

generators are all two-wire start compatible.

PERKINS ENGINE                                               INSTRUMENTATION AND CONTROL

                                                             DynaGen tough series controllers provide

A new, clean, high-performance diesel engine powers          clear generator instrumentation protection and

this generator. You can expect over 20,000 hours of          control. They can operate in harsh conditions

engine life with minimal maintenance and an oil change       with severe duty and extreme shock and vibration

interval of up to 500 hours. The engine uses glow            protection. Some functions include auto-starting

plugs that operate automatically with the generator          and exercise, electrical and engine monitoring,

controller to maximize efficiency for easy cold-weather      adjustable warning and alarm modes with auto-

starting. A factory warranty backs up all Perkins            shutoff, and event logging for easy diagnostics and

engines. It is fully comprehensive and covers parts,         troubleshooting. Easily reconfigure settings using

labour and other related items.                              front panel buttons or free software. Settings can be

MECC ALTE ALTERNATOR / GENERATOR                             password-protected to prevent accidental changes

                                                             or tampering.

Aurora uses industrial-class alternators for power           OPTIONAL WEATHER ENCLOSURE

generation. The voltage is regulated to 1% precision

using a digital voltage regulator to produce clean, safe,    The generator is housed in an acoustic sound

reliable power for all sensitive electronics. In addition,   and weather enclosure made of galvanized steel

since they are brushless alternators, they require no        and assembled with stainless steel fasteners. It

maintenance.                                                 has a powder-coated finish for superior corrosion

Mecc Alte C type alternators are designed to operate         resistance.

even in harsh conditions and can take an overload of

>300% forced current for up to 20 seconds – perfect for

motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2 REV 07.22.24.01
25 kW Standby Generator

Model - AGi25P-E

Engine                                                                     Generator Controller

Make & Model                   Perkins 404D-22TG                           Make & Model                   DynaGen TG350

Power                          25.6 kWe Prime                              Function                       Instrumentation, protection &

                               28.2 kWe Standby                                                           control

Emissions                      U.S. EPA T4i Stationary &     CARB                                         Oil pressure, temperature, voltage,

After Treatment                None                                        Display                        fuel level, battery voltage, engine

Cylinders                      4                                                                          speed, frequency, status, hour

                                                                                                          meter, maintenance etc...

Aspiration                     Turbocharged                                Protection                     Automatic warnings & shutdowns

Injection System               Indirect injection                          Diagnostics                    150 event log

Displacement                   135.2 in³ / 2.216 L                         Remote Starting                Manual and/or 2-wire start

Cooling System                 Radiator water cooled                       Exercise                       16 channel weekly scheduler

Coolant Capacity               2.4 gal / 9.3 L                             Standby Power                  60 mA @ 12 Vdc

Lube Oil Capacity              2.8 gal / 10.6 L Max                        Operating                      Controller functions -40 to +70°C

Cold Starting Aid              Glow plugs                                  Temperature                    Display viewing -20 - +70 °C

Maintenance                    500 hr oil change interval                  Environment                    Meets or exceeds SAE J1455 for

Electrical                     12 V / 40 A alternator                                                     vibration and shock

Minimum Size                   Group 24 / 750 CCA                          Electromagnetic                Meets or exceeds MIL-STD-461E

Battery                                                                    Compatibility

                               50% - 1.10 gal / 3.81 L                     Warranty                       5 yr / 17,500 hr

Fuel Consumption               75% - 1.51 gal / 5.72 L

Weight                         533 lb / 242 kg                             Options

Warranty                       2 yr / 3000 hr*                             Weather                        Galvannealed satin coat steel,

                                                                           Enclosure                      powder coated and UV rated, with

Alternator                                                                                                all stainless steel fasteners.

Make & Model                   Mecc Alte NPE32 L4 C*                                                      Includes Modbus communications

                               1800 RPM, 4 pole, brushless, AVR,           TG410 Controller               and provides power and fuel

Type                           dedicated windings                                                         consumption reporting

Power                          25.0 kW                                     Oil Pan Heater                 125 W Thermostatically controlled

Voltage                        120 V / 240 V                                                              (200°F / 93°C)

Voltage Regulation             DSR auto voltage regulator / ±1%            3 Phase Output                 208, 240, 480 & 600 V

Total Harmonic                 Full Load L-N <3.0%                         Block Heater                   120 V

Distortion                                                                 Battery Charger                2 A Smart charger

Efficiency                     82.5%                                       Fuel Tank                      50-400 gallon tanks

Insulation                     Class H

Approvals                      UL / CSA C22.2

Weight                         265 lb / 120 kg

Fuel Tank

Make & Model                   Aurora AGi12F

Size                           12 gal / 45 L

Material                       Steel - Satin coat

Finish                         Powder coated black sandtex

Fittings                       Fuel pickup, return & vented fuel

                               cap

Sensors                        Electronic fuel level sensor                * Specifications are  subject  to  change  without notice.

Aurora Generators Inc.  2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807                             Page 2 of        2  REV 07.22.24.01

