URL: https://auroragenerators.com/wp-content/uploads/agi50p-o_specifications.pdf
Accessed: 2026-11-13

50 kW Diesel Generator

Model - AGi50P

Power            50,000 watts

Voltage          120 V - 400 A

                 240 V - 200 A

Engine           Perkins - 4 Cylinder Diesel

Alternator       Mecc Alte - Brushless with AVR

Instrumentation  DynaGen - TG350 Auto-start

Sound Level      <76 dB @ 23 ft.*

Fuel Tank        Optional

Shipping Weight  1950 lb*

Dimensions       40” x 78” x 78” (with muffler)

HIGH-PERFORMANCE COMPACT DESIGN                          INTEGRATED FUEL TANK

This Aurora compact generator features a high-           The fuel tank is in the base frame. The generator

quality diesel engine and an alternator that requires    controller can monitor it and indicate when the fuel

no maintenance. Thanks to these features, it delivers    level is running low. It can also be programmed

top-notch fuel efficiency, reliability, and durability,  to shut down the generator before the tank runs

making it suitable for use in both residential and       empty, ensuring that the generator can be restarted

industrial settings. Moreover, it is designed to work    smoothly. In addition, there is an option to purchase

with a two-wire start system, making it easy to use and  larger fuel tanks.

convenient.

PERKINS ENGINE                                           INSTRUMENTATION AND CONTROL

                                                         DynaGen tough series controllers provide

This generator is powered by a clean, high-              clear generator instrumentation protection and

performance diesel engine. You can expect over           control. They can operate in harsh conditions

20,000 hours of engine life with minimal maintenance     with severe duty and extreme shock and vibration

and oil change intervals of up to 500 hours. The         protection. Some functions include auto-starting

engine features automatic glow plugs controlled by       and exercise, electrical and engine monitoring,

the generator controller, ensuring efficient and easy    adjustable warning and alarm modes with auto-

starting in cold weather. All Perkins engines are        shutoff, and event logging for easy diagnostics and

backed by a comprehensive factory warranty that          troubleshooting. Easily reconfigure settings using

covers parts, labor, and other related items.            front panel buttons or free software. Settings can be

                                                         password-protected to prevent accidental changes

MECC ALTE ALTERNATOR / GENERATOR                         or tampering.

Aurora uses industrial-grade alternators to provide      OPTIONAL WEATHER ENCLOSURE

clean, reliable, and safe power. A digital voltage

regulator guarantees that the output voltage remains     The generator can be housed in an sound

accurate within 1%, safeguarding all your sensitive      attenuated weather enclosure constructed out of

electronics. The alternators do not have brushes, so     galvanized steel and assembled with stainless steel

they require no maintenance. The Mecc Alte C-type        fasteners. For superior corrosion resistance, it has a

alternators can operate under harsh conditions. They     powder-coated finish.

can withstand an overload of more than 300% forced

current for up to 20 seconds, which makes them ideal

for motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2  REV11.01.24.01
50 kW Diesel Generator

Model - AGi50P

Engine                                                                   Generator Controller

Make & Model        Perkins 1104D-44TG1                                  Make & Model      DynaGen TG350

Power               63 kWm / 84 HP @ 1800 RPM                            Function          Instrumentation, protection &

Emissions           EPA 40 CFR Part 89 Tier 3                                              control

After Treatment     Not Applicable                                                         Oil pressure, temperature, voltage,

Cylinders           4                                                    Display           fuel level, battery voltage, engine

                                                                                           speed, frequency, status, hour

Aspiration          Turbocharged                                                           meter, maintenance etc...

Injection System    Direct Injection                                     Protection        Automatic warnings & shutdowns

Displacement        4.41 L                                               Diagnostics       150 event log

Cooling System      Radiator water cooled                                Remote Starting   Manual and/or 2-wire start

Coolant Capacity    4.36 gal / 16.5 L                                    Exercise          16 channel weekly scheduler

Lube Oil Capacity   2.20 gal / 7.57 L                                    Standby Power     60 mA @ 12 Vdc

Cold Starting Aid   Glow Plugs                                           Operating         Controller functions -40 to +70° C

Maintenance         *500 hr oil change interval                          Temperature       Display viewing -20 - +70° C

Electrical          12 V (65 amp alternator)                             Environment       Meets or exceeds SAE J1455 for

Minimum Size                                                                               vibration and shock

Battery             850 CCA                                              Electromagnetic   Meets or exceeds MIL-STD-461E

                    50% - 2.38 gal / 9.0 L                               Compatibility

Fuel Consumption    75% - 3.38 gal / 12.8 L                              Warranty          5 yr / 17,500 hr

Weight              1045 lb / 474 kg                                     Options

Warranty            2 yr / 3000 hr*                                                        Galvannealed satin coat steel,

Alternator                                                               Weather           powder coated and UV rated, with

                                                                         Enclosure         all stainless steel fasteners.

Make & Model        Mecc Alte ECP32 1L4 C*                                                 Includes Modbus communications

Type                1800 RPM / 4 Pole / Brushless /                      TG410 Controller  and provides power and fuel

                    AVR / Dedicated Windings                                               consumption reporting

Power               55.0 kW                                                                125 W Thermostatically controlled

Voltage             120 V / 240 V                                        Oil Pan Heater    (200°F / 93°C)

Voltage Regulation  DSR auto voltage regulator / ±1%                     3 Phase Output    208, 240, 480 & 600 V

Total Harmonic      Full Load L-N <3.0%                                  Block Heater      120 V

Distortion

Efficiency          87.1%                                                Battery Charger   2 A Smart charger

Insulation          Class H                                              Fuel Tank         50-400 gallon tanks

Approvals           UL / CSA C22.2

Weight              537 lb / 244 kg

Fuel Tank     -   Optional

50 Gallon           Single Wall

100 Gallon          Double Wall   Sub-base

100 Gallon          Double Wall   Stand-alone

160 Gallon          Double Wall   Stand-alone

200 Gallon          Double Wall   Stand-alone

Other               Available by  speical request

                                                                         * Specifications are subject to change without notice.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807             Page 2 of 2                  REV11.01.24.01

