URL: https://auroragenerators.com/wp-content/uploads/agi40h-e_specifications.pdf
Accessed: 2026-11-13

40 kW Diesel Generator

Model - AGi40H

Power               40,000 watts

Voltage             120 V - 330 A

                    240 V - 160 A

Engine              Hatz - 4 Cylinder Diesel

Alternator          Mecc Alte - Brushless with AVR

Instrumentation     DynaGen - TG350 Auto-start

Sound Level         <76 dB @ 23 ft.*

Fuel Tank           12 gal / 45 L

Shipping Weight     1575 lb

Dimensions          40” x 60” x 47” (enclosed)

HIGH-PERFORMANCE COMPACT DESIGN                                          current for up to 20 seconds, which makes them

This Aurora compact generator features a high-                           ideal for motor starting requirements.

quality diesel engine and an alternator that requires                    INTEGRATED FUEL TANK

no maintenance. Thanks to these features, it delivers

top-notch fuel efficiency, reliability, and durability,                  The fuel tank is in the base frame. The generator

making it suitable for use in both residential and                       controller can monitor it and indicate when the fuel

industrial settings. Moreover, it is designed to work                    level is running low. It can also be programmed

with a two-wire start system, making it easy to use and                  to shut down the generator before the tank runs

convenient.                                                              empty, ensuring that the generator can be restarted

                                                                         smoothly. In addition, there is an option to purchase

HATZ ENGINE                                                              larger fuel tanks.

The Hatz H50 series engines, a symbol of efficiency                      INSTRUMENTATION AND CONTROL

and robust design, are engineered to meet the

demands of both mobile and stationary applications.                      DynaGen tough series controllers provide

These liquid-cooled engines, with their advanced                         clear generator instrumentation protection and

features like a diesel particulate filter (DPF) for                      control. They can operate in harsh conditions

cleaner emissions, without the need for exhaust gas                      with severe duty and extreme shock and vibration

recirculation (EGR) or a diesel oxidation catalyst                       protection. Some functions include auto-starting

(DOC), ensure a high level of performance and                            and exercise, electrical and engine monitoring,

reliability. With maintenance-friendly single-side                       adjustable warning and alarm modes with auto-

servicing and extended oil change intervals, the H50                     shutoff, and event logging for easy diagnostics and

series guarantees maximum uptime and reduced                             troubleshooting. Easily reconfigure settings using

operational costs.                                                       front panel buttons or free software. Settings can be

                                                                         password-protected to prevent accidental changes

MECC ALTE ALTERNATOR / GENERATOR                                         or tampering.

Aurora uses industrial-grade alternators to provide                      OPTIONAL WEATHER ENCLOSURE

clean, reliable, and safe power. A digital voltage

regulator guarantees that the output voltage remains                     The generator can be housed in an sound

accurate within 1%, safeguarding all your sensitive                      attenuated weather enclosure constructed out of

electronics. The alternators do not have brushes, so                     galvanized steel and assembled with stainless steel

they require no maintenance. The Mecc Alte C-type                        fasteners. For superior corrosion resistance, it has a

alternators can operate under harsh conditions. They                     powder-coated finish.

can withstand an overload of more than 300% forced

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807         Page 1 of 2      REV 07.22.24.01
40 kW Diesel Generator

Model - AGi40H

Engine                                                                    Generator Controller

Make & Model                  Hatz 4H50TIC                                Make & Model      DynaGen TG350

Power                         45.2 kWm / 60.6 HP @ 1800 RPM               Function          Instrumentation, protection &

Emissions                     U.S. EPA T4 Final & CARB                                      control

After Treatment               DPF                                                           Oil pressure, temperature, voltage,

Cylinders                     4                                           Display           fuel level, battery voltage, engine

                                                                                            speed, frequency, status, hour

Aspiration                    Turbocharged w/ charge air cooling                            meter, maintenance etc...

Injection System              Common-rail system                          Protection        Automatic warnings & shutdowns

Displacement                  1.95 L                                      Diagnostics       150 event log

Cooling System                Radiator water cooled                       Remote Starting   Manual and/or 2-wire start

Coolant Capacity              3.49 gal / 13.2 L                           Exercise          16 channel weekly scheduler

Lube Oil Capacity             1.85 gal / 7.0 L                            Standby Power     60 mA @ 12 Vdc

Cold Starting Aid             Glow Plugs                                  Operating         Controller functions -40 to +70° C

Maintenance                   *500 hr oil change interval                 Temperature       Display viewing -20 to +70° C

Electrical                    12 V (110 amp alternator)                   Environment       Meets or exceeds SAE J1455 for

Minimum Size                                                                                vibration and shock

Battery                       850 CCA                                     Electromagnetic   Meets or exceeds MIL-STD-461E

                              50% - 1.39 gal / 5.25 L                     Compatibility

Fuel Consumption              75% - 2.08 gal / 7.87 L                     Warranty          5 yr / 17,500 hr

Weight                        382 lb / 173 kg                             Options

Warranty                      2 yr / 3000 hr*                                               Galvannealed satin coat steel,

Alternator                                                                Weather           powder coated and UV rated, with

                                                                          Enclosure         all stainless steel fasteners.

Make & Model                  Mecc Alte ECP32 1M4 C*                                        Includes Modbus communications

Type                          1800 RPM / 4 Pole / Brushless /             TG410 Controller  and provides power and fuel

                              AVR / Dedicated Windings                                      consumption reporting

Power                         44.0 kW                                                       125 W Thermostatically controlled

Voltage                       120 V / 240 V                               Oil Pan Heater    (200°F | 93°C)

Voltage Regulation            DSR auto voltage regulator / ±1%            3 Phase Output    208, 240, 480 & 600 V

Total Harmonic                Full Load L-N <3.0%                         Block Heater      120 V

Distortion

Efficiency                    87.1%                                       Battery Charger   2 A Smart charger

Insulation                    Class H                                     Fuel Tank         50-400 gallon tanks

Approvals                     UL / CSA C22.2

Weight                        409 lb / 186 kg

Fuel Tank

Make & Model                  Aurora AGi12F

Size                          12 gal / 45 L

Material                      Steel - Satin coat

Finish                        Powder coated black sandtex

Fittings                      Fuel pickup, return & vented fuel

                              cap

Sensors                       Electronic fuel level sensor                * Specifications are subject to change without notice.

Aurora Generators Inc. 2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807             Page 2 of 2                  REV 07.22.24.01

