URL: https://auroragenerators.com/wp-content/uploads/agi13p-e_specifications.pdf
Accessed: 2026-11-13

13 kW Diesel Generator                                                                                               13 kW Diesel Generator

Model - AGi13P                                                                                                       Model - AGi13P

Prime Power      13,000 watts standby                                                                                Engine                                                                    Generator Controller

                 120 V - 100 A                                                                                       Make                          Perkins                                     Make | Model      DynaGen | TG350

Voltage          240 V - 50 A                                                                                        Model                         403F-15G                                    Function          Instrumentation, protection &

                                                                                                                     Power                         14.0 kW | 18.8 HP @ 1800 RPM                                  control

Engine           Perkins - 3 Cylinder Diesel                                                                         Emissions                     U.S. EPA Tier IV Final & CARB                                 Oil pressure, temperature, voltage,

Alternator       Mecc Alte - Brushless with AVR                                                                      Cylinders                     3                                           Display           fuel level, battery voltage, engine

Instrumentation  DynaGen - TG350 Auto-start                                                                                                                                                                      speed, frequency, status, hour

                                                                                                                     Aspiration                    Natural                                                       meter, maintenance counter...

Sound Level      <70 dB @ 23 ft.*                                                                                    Injection System              Indirect injection                          Protection        Automatic warnings & shutdowns

Fuel Tank        12 gal | 45 L                                                                                       Displacement                  91.3 cubic in | 1.496 L                     Diagnostics       150 event log

Shipping Weight  1325 lb                                                                                             Cooling System                Radiator water cooled                       Remote Starting   Manual and/or 2-wire start

Dimensions       57” x 33” x 44” (enclosed)                                                                          Coolant Capacity              1.6 gal | 6.0 L                             Exercise          16 channel weekly scheduler

                                                                                                                     Lube Oil Capacity             1.6 gal | 6.0 L                             Standby Power     60 mA @ 12 Vdc

                                                                                                                     Cold Starting Aid             Glow plugs                                  Operating         Controller functions -40 to +70° C

HIGH-PERFORMANCE COMPACT DESIGN                          INTEGRATED FUEL TANK                                        Maintenance                   500 hr oil change interval                  Temperature       Display viewing -20 - +70° C

                                                                                                                     Electrical                    12 V | 40 A alternator                      Environment       Meets or exceeds SAE J1455 for

This Aurora compact generator features a high-           The fuel tank is in the base frame. The generator           Starter Battery               Group 24 750 CCA*                                             vibration and shock

quality diesel engine and an alternator that requires    controller can monitor it and indicate when the fuel                                                                                  Electromagnetic   Meets or exceeds MIL-STD-461E

no maintenance. Thanks to these features, it delivers    level is running low. It can also be programmed             Weight                        434 lb | 197 kg                             Compatibility

top-notch fuel efficiency, reliability, and durability,  to shut down the generator before the tank runs             Fuel Consumption              50% - 0.48 gal | 1.81 L                     Warranty          5 yr / 17,500 hr

making it suitable for use in both residential and       empty, ensuring that the generator can be restarted                                       75% - 0.72 gal | 2.72 L

industrial settings. Moreover, it is designed to work    smoothly. In addition, there is an option to purchase       Warranty                      2 yr / 3000 hr                              Options

with a two-wire start system, making it easy to use and  larger fuel tanks.

convenient.                                                                                                          Alternator                                                                Weather           Galvannealed satin coat steel,

                                                         INSTRUMENTATION AND CONTROL                                                                                                           Enclosure         powder coated and UV rated, with

PERKINS ENGINE                                                                                                       Make | Model                  Mecc Alte | NPE32 1M C *                                      all stainless steel fasteners.

                                                         DynaGen tough series controllers provide clear              Type                          1800 RPM, 4 pole, brushless,   AVR,                           Includes Modbus communications

This generator is powered by a clean, high-              generator instrumentation protection and control.                                         dedicated wiring                            TG410 Controller  and provides power and fuel

performance diesel engine. You can expect over           They can operate in harsh conditions with severe            Power                         16.5 kW                                                       consumption reporting

20,000 hours of engine life with minimal maintenance     duty and extreme shock and vibration protection.                                                                                                        125 W Thermostatically controlled

and oil change intervals of up to 500 hours. The         Some functions include auto-starting and exercise,          Voltage                       120 V | 240 V                               Oil Pan Heater

engine features automatic glow plugs controlled by       electrical and engine monitoring, adjustable warning        Voltage Regulation            DSR voltage regulator | ±1%                                   heater (200°F | 93°C)

the generator controller, ensuring efficient and easy    and alarm modes with auto-shutoff, and event                Total harmonic                                                            3 Phase Output    208, 480 & 600 V

starting in cold weather. All Perkins engines are        logging for easy diagnostics and troubleshooting.           distortion                    Full Lload L-N <3.0%                        Block Heater      120 V

backed by a comprehensive factory warranty that          Easily reconfigure settings using front panel               Efficiency                    81.4%

covers parts, labor, and other related items.            buttons or free software. Settings can be password-                                                                                   Battery Charger   2 A Smart charger

                                                         protected to prevent accidental changes or                  Insulation                    Class H                                     Fuel Tank         50-400 gallon tanks

MECC ALTE ALTERNATOR / GENERATOR                         tampering.                                                  Approvals                     UL / CSA

Aurora uses industrial-grade alternators to provide      OPTIONAL WEATHER ENCLOSURE                                  Weight                        198 lb | 90  kg

clean, reliable, and safe power. A digital voltage                                                                   Fuel Tank

regulator guarantees that the output voltage remains     The generator can be housed in an sound

accurate within 1%, safeguarding all your sensitive      attenuated weather enclosure constructed out of             Make | Model                  Aurora | AGi12F

electronics. The alternators do not have brushes, so     galvanized steel and assembled with stainless steel         Size                          12 gal | 45 L

they require no maintenance. The Mecc Alte C-type        fasteners. For superior corrosion resistance, it has a      Material                      Steel - Satin coat

alternators can operate under harsh conditions. They     powder-coated finish.

can withstand an overload of more than 300% forced                                                                   Finish                        Powder coated black sandtex

current for up to 20 seconds, which makes them ideal                                                                 Fittings                      Fuel pickup, return & vented fuel

for motor starting requirements.                                                                                                                   cap

                                                                                                                     Sensors                       Electronic fuel level sensor

                                                                                                                                                                                               * Specifications are subject to change without notice.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2 REV 06.19.24.01  Aurora Generators Inc. 2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807             Page 1 of 2                  REV 06.19.24.01

