URL: https://auroragenerators.com/wp-content/uploads/agi10p-e_specifications.pdf
Accessed: 2026-11-13

10 kW Diesel Generator

Model - AGi10P

Power            10,000 watts

Voltage          120 V - 80 A

                 240 V - 40 A

Engine           Perkins - 3 Cylinder Diesel

Alternator       Mecc Alte - Brushless with AVR

Instrumentation  DynaGen - TG350 Auto-start

Sound Level      <70 dB @ 23 ft* (enclosed)

Fuel Tank        12 gal / 45 L

Shipping Weight  1100 lb

Dimensions       57” x 33” x 44” (enclosed)

HIGH-PERFORMANCE COMPACT DESIGN                          INTEGRATED FUEL TANK

This Aurora compact generator features a high-           The fuel tank is in the base frame. The generator

quality diesel engine and an alternator that requires    controller can monitor it and indicate when the fuel

no maintenance. Thanks to these features, it delivers    level is running low. It can also be programmed

top-notch fuel efficiency, reliability, and durability,  to shut down the generator before the tank runs

making it suitable for use in both residential and       empty, ensuring that the generator can be restarted

industrial settings. Moreover, it is designed to work    smoothly. In addition, there is an option to purchase

with a two-wire start system, making it easy to use and  larger fuel tanks.

convenient.

PERKINS ENGINE                                           INSTRUMENTATION AND CONTROL

                                                         DynaGen tough series controllers provide

This generator is powered by a clean, high-              clear generator instrumentation protection and

performance diesel engine. You can expect over           control. They can operate in harsh conditions

20,000 hours of engine life with minimal maintenance     with severe duty and extreme shock and vibration

and oil change intervals of up to 500 hours. The         protection. Some functions include auto-starting

engine features automatic glow plugs controlled by       and exercise, electrical and engine monitoring,

the generator controller, ensuring efficient and easy    adjustable warning and alarm modes with auto-

starting in cold weather. All Perkins engines are        shutoff, and event logging for easy diagnostics and

backed by a comprehensive factory warranty that          troubleshooting. Easily reconfigure settings using

covers parts, labor, and other related items.            front panel buttons or free software. Settings can be

                                                         password-protected to prevent accidental changes

MECC ALTE ALTERNATOR / GENERATOR                         or tampering.

Aurora uses industrial-grade alternators to provide      OPTIONAL WEATHER ENCLOSURE

clean, reliable, and safe power. A digital voltage

regulator guarantees that the output voltage remains     The generator can be housed in an sound

accurate within 1%, safeguarding all your sensitive      attenuated weather enclosure constructed out of

electronics. The alternators do not have brushes, so     galvanized steel and assembled with stainless steel

they require no maintenance. The Mecc Alte C-type        fasteners. For superior corrosion resistance, it has a

alternators can operate under harsh conditions. They     powder-coated finish.

can withstand an overload of more than 300% forced

current for up to 20 seconds, which makes them ideal

for motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2 REV 07.22.24.01
10 kW Diesel Generator

Model - AGi10P

Engine                                                                    Generator Controller

Make & Model                  Perkins 403F-11G                            Make & Model      DynaGen TG350

Power                         9.8 kWm / 13.1 HP @ 1800      RPM           Function          Instrumentation, protection &

Emissions                     U.S. EPA T4 Final & CARB                                      control

Cylinders                     3                                                             Oil pressure, temperature, voltage,

Aspiration                    Natural                                     Display           fuel level, battery voltage, engine

                                                                                            speed, frequency, status, hour

Injection System              Indirect injection                                            meter, maintenance etc...

Displacement                  1.131 (cc) / 39 (ci)                        Protection        Automatic warnings & shutdowns

Cooling System                Radiator water cooled                       Diagnostics       150 event log

Coolant Capacity              1.4 US gal / 5.2 L                          Remote Starting   Manual and/or 2-wire start

Lube Oil Capacity             1.1 US gal / 4.4 L                          Exercise          16 channel weekly scheduler

Cold Starting Aid             Glow plugs                                  Standby Power     60 mA @ 12 Vdc

Maintenance                   500 hr oil change interval                  Operating         Controller functions -40 to +70° C

Electrical                    12 V / 15 A alternator                      Temperature       Display viewing -20 - +70° C

Minimum Size                                                              Environment       Meets or exceeds SAE J1455 for

Battery                       Group 24 750 CCA*                                             vibration and shock

Weight                        284.8 lb 128.8 kg                           Electromagnetic   Meets or exceeds MIL-STD-461E

                              50% - 0.36 gal / 1.37 L                     Compatibility

Fuel Consumption              75% - 0.54 gal / 2.05 L                     Warranty          5 yr / 17,500 hr

Warranty                      2 yr / 3000 hr*                             Options

Alternator                                                                Weather           Galvannealed satin coat steel,

Make & Model                  Mecc Alte NPE32 2S 4C*                      Enclosure         powder coated and UV rated, with

                              1800 RPM, 4 pole, brushless, avr,                             all stainless steel fasteners.

Type                          dedicated windings                                            Includes Modbus communications

Power                         11.0 kW                                     TG410 Controller  and provides power and fuel

Voltage                       120 V / 240 V                                                 consumption reporting

                              DSR automatic voltage regulator /           Oil Pan Heater    125 W Thermostatically controlled

Voltage Regulation            ±1%                                                           (200°F / 93°C)

Total Harmonic                                                            3 Phase Output    208, 240, 480 & 600 V

Distortion                    Full Load L-N <3.0%                         Block Heater      120 V

Efficiency                    81.1%                                       Battery Charger   2 A Smart charger

Insulation                    Class H                                     Fuel Tank         50-400 gallon tanks

Approvals                     UL / CSA C22.2

Weight                        183 lb / 83 kg

Fuel Tank

Make & Model                  Aurora AGi12F

Size                          12 gal / 45 L

Material                      Steel - satin coat

Finish                        Powder coated black sandtex

Fittings                      Fuel pickup, return & vented fuel

                              cap

Sensors                       Electronic fuel level sensor                * Specifications are subject to change without notice.

Aurora Generators Inc. 2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807             Page 2 of 2                  REV 07.22.24.01

