URL: https://auroragenerators.com/wp-content/uploads/agi15p-e_specifications.pdf
Accessed: 2026-11-13

15 kW Standby Generator

Model - AGi15P-E

Power            15,000 watts

Voltage          120 V - 120 A

                 240 V - 60 A

Engine           Perkins - 4 Cylinder Diesel

Alternator       Mecc Alte - Brushless with AVR

Instrumentation  DynaGen - TG350 Auto-start

Sound Level      <70 dB @ 23 ft.*

Fuel Tank        12 gal / 45 L

Shipping Weight  1400 lb

Dimensions       57” x 33” x 44”

HIGH-PERFORMANCE COMPACT DESIGN                          INTEGRATED FUEL TANK

This Aurora compact generator features a high-           The fuel tank is in the base frame. The generator

quality diesel engine and an alternator that requires    controller can monitor it and indicate when the fuel

no maintenance. Thanks to these features, it delivers    level is running low. It can also be programmed

top-notch fuel efficiency, reliability, and durability,  to shut down the generator before the tank runs

making it suitable for use in both residential and       empty, ensuring that the generator can be restarted

industrial settings. Moreover, it is designed to work    smoothly. In addition, there is an option to purchase

with a two-wire start system, making it easy to use and  larger fuel tanks.

convenient.

PERKINS ENGINE                                           INSTRUMENTATION AND CONTROL

                                                         DynaGen tough series controllers provide

This generator is powered by a clean, high-              clear generator instrumentation protection and

performance diesel engine. You can expect over           control. They can operate in harsh conditions

20,000 hours of engine life with minimal maintenance     with severe duty and extreme shock and vibration

and oil change intervals of up to 500 hours. The         protection. Some functions include auto-starting

engine features automatic glow plugs controlled by       and exercise, electrical and engine monitoring,

the generator controller, ensuring efficient and easy    adjustable warning and alarm modes with auto-

starting in cold weather. All Perkins engines are        shutoff, and event logging for easy diagnostics and

backed by a comprehensive factory warranty that          troubleshooting. Easily reconfigure settings using

covers parts, labor, and other related items.            front panel buttons or free software. Settings can be

                                                         password-protected to prevent accidental changes

MECC ALTE ALTERNATOR / GENERATOR                         or tampering.

Aurora uses industrial-grade alternators to provide      OPTIONAL WEATHER ENCLOSURE

clean, reliable, and safe power. A digital voltage

regulator guarantees that the output voltage remains     The generator can be housed in an sound

accurate within 1%, safeguarding all your sensitive      attenuated weather enclosure constructed out of

electronics. The alternators do not have brushes, so     galvanized steel and assembled with stainless steel

they require no maintenance. The Mecc Alte C-type        fasteners. For superior corrosion resistance, it has a

alternators can operate under harsh conditions. They     powder-coated finish.

can withstand an overload of more than 300% forced

current for up to 20 seconds, which makes them ideal

for motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2 REV 07.22.24.01
15 kW Standby Generator

Model - AGi15P-E

Engine                                                                    Generator Controller

Make & Model                  Perkins 404D-22G                            Make & Model      DynaGen TG350

Power                         23.9 kWm / 32.1 HP @ 1800 RPM               Function          Instrumentation, protection &

Emissions                     U.S. EPA T4i Stationary & CARB                                control

After Treatment               None                                                          Oil pressure, temperature, voltage,

Cylinders                     4                                           Display           fuel level, battery voltage, engine

                                                                                            speed, frequency, status, hour

Aspiration                    Diesel                                                        meter, maintenance etc...

Injection System              Indirect injection                          Protection        Automatic warnings & shutdowns

Displacement                  135.2 in³ / 2.216 L                         Diagnostics       150 event log

Cooling System                Radiator water cooled                       Remote Starting   Manual and/or 2-wire start

Coolant Capacity              1.85 gal / 7.0 L                            Exercise          16 channel weekly scheduler

Lube Oil Capacity             2.8 gal / 10.6 L                            Standby Power     60 mA @ 12 Vdc

Cold Starting Aid             Glow plugs                                  Operating         Controller functions -40 to +70° C

Maintenance                   500 hr oil change interval                  Temperature       Display viewing -20 - +70° C

Electrical                    12 V / 80 A alternator                      Environment       Meets or exceeds SAE J1455 for

Minimum Size                                                                                vibration and shock

Battery                       Group 24 / 750 CCA*                         Electromagnetic   Meets or exceeds MIL-STD-461E

                              50% - 0.62 gal / 2.34 L                     Compatibility

Fuel Consumption              75% - 0.85 gal / 3.22 L                     Warranty          5 yr / 17,500 hr

Weight                        533 lb / 242 kg                             Options

Warranty                      2 yr / 3000 hr*                                               Galvannealed satin coat steel,

Alternator                                                                Weather           powder coated and UV rated, with

Make & Model                  Mecc Alte NPE32 1M 4 C                      Enclosure         all stainless steel fasteners.

                              1800 RPM, 4 pole, brushless, AVR,                             Includes Modbus communications

Type                          dedicated windings                          TG410 Controller  and provides power and fuel

Power                         16.5 kW                                                       consumption reporting

Voltage                       120 V / 240 V                               Oil Pan Heater    125 W Thermostatically controlled

                                                                                            (200°F / 93°C)

Voltage Regulation            DSR automatic voltage regulated             3 Phase Output    208, 240, 480 & 600 V

                              to ±1%

Total Harmonic                Full load L-N <5.0%                         Block Heater      120 V

Distortion                                                                Battery Charger   2 A Smart charger

Efficiency                    81.4%                                       Fuel Tank         50-400 gallon tanks

Insulation                    Class H

Approvals                     UL / CSA C22.2

Weight                        216 lb / 98 kg

Fuel Tank

Make & Model                  Aurora AGi12F

Size                          12 gal / 45 L

Material                      Steel - Satin coat

Finish                        Powder coated black sandtex

Fittings                      Fuel pickup, return & vented fuel

                              cap

Sensors                       Electronic fuel level sensor                * Specifications are subject to change without notice.

Aurora Generators Inc. 2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807             Page 2 of 2                  REV 07.22.24.01

