URL: https://auroragenerators.com/wp-content/uploads/agi24y-e_specifications.pdf
Accessed: 2026-11-13

24 kW Standby Generator

Model - AGi24Y-E

Power            24,000 watts

Voltage          120 V - 200 A

                 240 V - 100 A

Engine           Yanmar - 4 Cylinder Diesel

Alternator       Mecc Alte - Brushless with AVR

Instrumentation  DynaGen - TG350 Auto-start

Sound Level      <76 dB @ 23 ft.*

Fuel Tank        12 gal / 45 L

Shipping Weight  1525 lb

Dimensions       40” x 60” x 47” (enclosed)

HIGH-PERFORMANCE COMPACT DESIGN                              INTEGRATED FUEL TANK

This compact generator is powered by a high-                 A fuel tank is located in the generator’s base

performance diesel engine matched with a                     frame. The generator controller monitors the fuel

maintenance-free alternator to deliver industry-leading      level inside it and warns you when it is low. Then, for

fuel efficiency, reliability and product life. In addition,  trouble-free restarting, the controller can shut down

Aurora generators can withstand heavy use demands            the generator before the tank is empty. Larger fuel

in home and industrial applications. Aurora generators       tanks are available for extended run times.

are all two-wire start compatible.

YANMAR ENGINE                                                INSTRUMENTATION AND CONTROL

                                                             DynaGen tough series controllers are used to

A new, clean, high-performance diesel engine powers          provide clear generator instrumentation protection

this generator. You can expect over 20,000 hours of          and control. They can operate in harsh conditions

engine life with minimal maintenance and an oil change       with severe duty, extreme shock and vibration

interval of up to 500 hours. The Engine uses glow plugs      protection. Some functions include auto-starting

that operate automatically with the generator controller     and exercise, electrical and engine monitoring,

to maximize efficiency for easy cold-weather starting.       adjustable warning and alarm modes with auto-

A factory warranty backs up all Yanmar engines. It is        shutoff, and event logging for easy diagnostics and

fully comprehensive and covers parts, labour, and other      troubleshooting. Easily reconfigure settings using

related items.                                               front panel buttons or free software. Settings can be

MECC ALTE ALTERNATOR / GENERATOR                             password-protected to prevent accidental changes

                                                             or tampering.

Aurora uses industrial-class alternators for power           OPTIONAL WEATHER ENCLOSURE

generation. The voltage is regulated to 1% precision

using a digital voltage regulator to produce clean, safe,    The generator is housed in an acoustic sound

reliable power for all sensitive electronics. In addition,   and weather enclosure made of galvanized steel

since they are brushless alternators, they require no        and assembled with stainless steel fasteners. It

maintenance.                                                 has a powder-coated finish for superior corrosion

Mecc Alte C type alternators are designed to operate         resistance.

even in harsh conditions and can take an overload of

>300% forced current for up to 20 seconds – perfect for

motor starting requirements.

Aurora Generators Inc. 2-195 Pony Drive Newmarket Ontario L3Y7B5 Canada 1-877-510-6807  Page 1 of 2 REV 07.22.24.01
24 kW Standby Generator

Model - AGi24Y-E

Engine                                                                     Generator Controller

Make & Model                   Yanmar 4TNV84T-BGGE                         Make & Model                   DynaGen TG350

Power                          26.9 kWm / 36 HP @ 1800 RPM                 Function                       Instrumentation, protection &

Emissions                      U.S. EPA T4i Stationary & CARB                                             control

Cylinders                      4                                                                          Oil pressure, temperature, voltage,

Aspiration                     Turbocharged                                Display                        fuel level, battery voltage, engine

                                                                                                          speed, frequency, status, hour

Injection System               Direct injection                                                           meter, maintenance etc...

Displacement                   74.266 in³ / 1.217 L                        Protection                     Automatic warnings & shutdowns

Cooling System                 Radiator water cooled                       Diagnostics                    150 event log

Coolant Capacity               * L Max / * gal                             Remote Starting                Manual and/or 2-wire start

Lube Oil Capacity              1.96 gal / 7.40 L                           Exercise                       16 channel weekly scheduler

Cold Starting Aid              Glow plugs                                  Standby Power                  60 mA @ 12 Vdc

Maintenance                    500 hr oil change interval                  Operating                      Controller functions -40 to +70°C

Electrical                     12 V / 40 A alternator                      Temperature                    Display viewing -20 - +70 °C

Minimum Size                                                               Environment                    Meets or exceeds SAE J1455 for

Battery                        Group 24 / 750 CCA                                                         vibration and shock

Fuel Consumption               50% - 0.95 gal / 3.58 L                     Electromagnetic                Meets or exceeds MIL-STD-461E

                               75% - 1.42 gal / 5.37 L                     Compatibility

Weight                         396 lb / 180 kg                             Warranty                       5 yr / 17,500 hr

Warranty                       2 yr / 3000 hr*                             Options

Alternator                                                                 Weather                        Galvannealed satin coat steel,

Make & Model                   Mecc Alte NPE32 L4 C*                       Enclosure                      powder coated and UV rated, with

                               1800 RPM, 4 pole, brushless, AVR,                                          all stainless steel fasteners.

Type                           dedicated windings                                                         Includes Modbus communications

Power                          25.0 kW                                     TG410 Controller               and provides power and fuel

                                                                                                          consumption reporting

Voltage                        120 V / 240 V                               Oil Pan Heater                 125 W Thermostatically controlled

Voltage Regulation             DSR automatic voltage regulator /                                          (200°F / 93°C)

                               ±1%                                         3 Phase Output                 208, 240, 480 & 600 V

Total Harmonic                 Full Load L-N <3.0%                         Block Heater                   120 V

Distortion

Efficiency                     82.5%                                       Battery Charger                2 A Smart charger

Insulation                     Class H                                     Fuel Tank                      50-400 gallon tanks

Approvals                      UL / CSA C22.2

Weight                         265 lb / 120 kg

Fuel Tank

Make & Model                   Aurora AGi12F

Size                           12 gal / 45 L

Material                       Steel - Satin coat

Finish                         Powder coated black sandtex

Fittings                       Fuel pickup, return & vented fuel

                               cap

Sensors                        Electronic fuel level sensor                * Specifications are  subject  to  change  without notice.

Aurora Generators Inc.  2-195  Pony Drive Newmarket Ontario L3Y7B5 Canada  1-877-510-6807                             Page 2 of        2  REV 07.22.24.01

