URL: https://www.avs-aggregatebau.de/produkte/40-125-fahrbar/
Accessed: 2026-11-13

Fahrbares Stromaggregat 20–125 kVA, F-Serie | AVS
Skip to Content
Menu Opener
Produkte
Produkte
Fahrbare Stromerzeuger
Container
Selbstfahrer
Katastrophenschutz
Mobiles Hybridaggregat 110 kVA
Stromaggregate mieten
Passendes Modell finden
Netzersatzanlage
Stromaggregate nach Anwendung
Häufige Fragen (FAQ)
Energie für den Moment
©2026
BESS
Militär
Service
Über uns
Über uns
Das ist AVS
Karriere
Stellenangebote
Ausbildung bei AVS
Ansprechpartner
Kontakt
Energie für den Moment
©2026
Energie für den Moment
Fahrbare Aggregate 20-125 kVA
Interesse?
Wir freuen uns über Ihre Anfrage
Anfrage
Zuverlässige Energie – schnell & flexibel dort, wo sie gebraucht wird
Die Stromaggregate der F-Serie von F20 bis F125 stehen für stabile Leistung im Bereich von 20 bis 125 kVA, leisen Betrieb und hohe Betriebssicherheit. Ein robustes, schallgedämmtes Gehäuse, ein intelligentes Steuerungs- und Schutzkonzept sowie ein mobiloptimiertes Fahrgestell machen die F-Serie zur zuverlässigen Lösung für anspruchsvolle, temporäre Einsätze in kritischen Infrastrukturen.
Serienausstattung
Premium-Fahrgestell (Tandemachse) mit LED-Fahrzeugbeleuchtung
Schalldämmendes Thermoforming, GFK- oder Aluminiumgehäuse
Kühlwasserheizung und Ölablasspumpe
Dichte Auffangwanne (≥110 %) nach WHG, Leckageüberwachung
Erdungsanschluss inkl. Schlag-Erdspieß (5 m Kabel)
Abgänge wahlweise als MC-Anschlussfeld und/oder Steckdosenpaket
DGUV V3 geprüft inkl. Werksprobelauf
Besondere Merkmale & Vorteile
Made in Germany, robuste Bauweise, lange Lebensdauer
Leiser Betrieb – geeignet für Wohn- und Einsatzgebiete mit Lärmvorgaben
Intelligentes Steuerungskonzept mit ComAp InteliVision 15 Touch
Modular erweiterbar mit EVU / HYDRO / RESCUE
Polyethylen-Tank
Leckageüberwachung
WHG- und DGUV-konforme Ausführung
Ausstattungspaket EVU
ENGINE Protection Management
Integrierte Lastbank 18 kW (vollautomatisiert)
Stationsfreischaltung mit Rücksynchronisierung
Netzparallelbetrieb / Inselbetrieb / Notstrombetrieb
Intelligente Rückspeiser Erkennung u. Trennung (IRET)
Internet-Bridge (Fernüberwachung)
Wirklastabgleich
EVU-Steckdosenpaket RCD Typ B (16/32/63 A 6h) + 125 A 6h ohne FI
Tank-Control (LED), Tankheizung, automatische Kraftstoffnachfüllung
25 m Kabeltrommel elektrisch (Soft-Start/-Stop), Adapterkabelsatz
Umfeld- & Motorraumbeleuchtung LED, Klappenüberwachung
Höhenverstellbare Zugdeichsel, Zubehörwanne, Feuerlöscher, Warnschraffierung
Ausstattungspaket RESCUE
ENGINE Protection Management
Integrierte Lastbank 18 kW (vollautomatisiert)
Inselbetrieb / Notstrombetrieb
Intelligente Rückspeiser Erkennung u. Trennung (IRET)
Internet-Bridge (Fernüberwachung)
Wirklastabgleich
Steckdosenpaket CEE 63/125 A 1h (ohne FI) + RCD Typ B 16/32/63 A 6h
IT/TN-Umschaltung über zweistufigen Isolationswächter
Tank-Control (LED), Tankheizung, Webasto-Standheizung
Umfeld- & Motorraumbeleuchtung LED
Zubehörwanne, Feuerlöscher, Warnschraffierung
25 m Kabeltrommel für Fremdeinspeisung, Zubehörwanne, Verkehrsleitkegel
Lichtmast 9 m (z. B. 2× Hochleistungsscheinwerfer), kabelgebundene Fernbedienung
Höhenverstellbare Zugdeichsel (Je nach Ausführung)
Ausstattungspaket HYDRO
ENGINE Protection Management
Integrierte Lastbank 18 kW (vollautomatisiert)
Inselbetrieb / Notstrombetrieb
Intelligente Rückspeiser Erkennung u. Trennung (IRET)
Internet-Bridge (Fernüberwachung)
Wirklastabgleich
MC-Abgangsfeld + RCD Typ B (16/32/63 A 6h) + 125 A 6h ohne FI
Tank-Control (LED), Tankheizung, automatische Kraftstoffnachfüllung
25 m Kabeltrommel elektrisch (Soft-Start/-Stop), Adapterkabelsatz
Umfeld- & Motorraumbeleuchtung LED, Klappenüberwachung
Zubehörwanne, Feuerlöscher, Warnschraffierung
Höhenverstellbare Zugdeichsel
Sonderbau & individuelle Projektlösungen
Neben unseren Standardlösungen entwickeln wir auch maßgeschneiderte Sonderbau-Anlagen nach kundenspezifischen Anforderungen. Auf Basis einer engen technischen Abstimmung und Beratung übernehmen wir die passende elektrotechnische und mechanische Konstruktion und schaffen durchdachte Lösungen für komplexe Anwendungen und besondere Einsatzbedingungen.
Die AVS F-Serie ist modular aufgebaut und in drei klar definierte Ausführungen unterteilt. Alle Varianten basieren auf derselben robusten technischen Plattform – unterscheiden sich jedoch gezielt in Einsatzschwerpunkt, elektrischer Ausstattung und Systemfunktionen.
Richtiges Modell finden
15-Zoll-Touch-Steuerung
Die 15-Zoll-Touch-Steuerung von ComAp mit AVS-eigenentwickeltem Programm ermöglicht eine übersichtliche, komfortable und praxisorientierte Bedienung der Anlage. Durch die intuitive Benutzeroberfläche lassen sich sämtliche relevanten Funktionen schnell erfassen und sicher steuern.
Schaltschrank
Der Der Schaltschrank wird nach höchsten Qualitätsstandards gefertigt und ist gezielt auf die Anforderungen des deutschen Marktes ausgelegt. Die hochwertige Ausführung, die saubere Strukturierung und die durchdachte elektrische Integration stehen für maximale Betriebssicherheit, Servicefreundlichkeit und eine dauerhaft zuverlässige Anlagenlösung.wird nach höchsten Qualitätsstandards gefertigt und ist gezielt auf die Anforderungen des deutschen Marktes ausgelegt. Die hochwertige Ausführung, die saubere Strukturierung und die durchdachte elektrische Integration stehen für maximale Betriebssicherheit, Servicefreundlichkeit und eine dauerhaft zuverlässige Anlagenlösung.
Kabeltrommelantrieb
Unser eigens entwickelter Kabeltrommelantrieb mit Soft-Start und Soft-Stop ermöglicht ein kontrolliertes und materialschonendes Zu- und Aufwickeln der Leitung. In Verbindung mit dem Fußtaster wird eine einfache, sichere Bedienung gewährleistet und das Risiko von Überwicklungen sowie Problemen beim Kabelhandling deutlich reduziert.
Fußtaster
Der robuste Fußtaster ermöglicht eine komfortable und sichere Bedienung unseres eigens entwickelten Kabeltrommelantriebs. Er unterstützt ein präzises Zu- und Aufwickeln der Leitung und sorgt für eine einfache Handhabung im praktischen Einsatz.
Lastwiderstand
Der 18 kW Lastwiderstand wirkt als integrierte Dummy Load zur gezielten Belastung des Aggregats bei zu geringer Verbraucherlast. So wird ein Betrieb in schädlichen Minderlastbereichen reduziert, die thermische Belastung des Motors verbessert und die Voraussetzung für eine wirksame Selbstregeneration geschaffen.
AVS Sodium-Ionen-Startbatterie
Die AVS Sodium-Ionen-Startbatterie ist eine eigens entwickelte, leistungsstarke Startlösung für moderne Aggregatanlagen. Sie vereint hohe Startströme, widerstandsfähige Ausführung und innovative Sodium-Ionen-Technologie für einen zuverlässigen Betrieb auch unter anspruchsvollen Bedingungen.
Hauptschalter und Fremdstartsteckdose
Die Kombination aus Batterie-Hauptschalter und Fremdstartsteckdose ermöglicht eine sichere Spannungsfreischaltung sowie eine zuverlässige externe Startunterstützung der Anlage. Der Batterie-Hauptschalter sorgt für eine klare Trennung des Bordnetzes, während über die robuste Fremdstartschnittstelle ein schnelles und praxisgerechtes Starten im Bedarfsfall möglich ist.
Lichtmast
Der pneumatische Lichtmast mit einer Ausfahrhöhe von bis zu 9 Metern und einer Lichtleistung von bis zu 360.000 Lumen sorgt für eine leistungsstarke und großflächige Ausleuchtung. Er eignet sich ideal für anspruchsvolle Einsatzbereiche, in denen eine schnelle, zuverlässige und hochwirksame Beleuchtung erforderlich ist.
Stauraumkonzept
Das integrierte Stauraumkonzept mit Jalousie und Innenraumbeleuchtung ermöglicht eine übersichtliche, geschützte und praxisgerechte Unterbringung von Zubehör und Einsatzmaterial direkt im Aggregat. Durch die strukturierte Anordnung und die gute Ausleuchtung sind alle Komponenten schnell erreichbar und auch bei schlechten Lichtverhältnissen sicher nutzbar.
Motorraum
Der durchdacht aufgebaute Motorraum mit zusätzlichem Stauraum vereint Antriebstechnik, Kabelmanagement und Zubehörunterbringung in einer kompakten und praxisgerechten Einheit. Alle Komponenten sind übersichtlich angeordnet, gut zugänglich und für einen schnellen, sicheren Einsatz optimal integriert.
Technische Daten 20 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 20 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Kohler, Stage V
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 18 kW
| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Richtwert) | bis 66h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 + IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 40 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 40 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Iveco, Stage V
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 18 kW
| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Richtwert) | bis 33 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 + IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 60 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 60 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Deutz, Stage V
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 18 kW
| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Richtwert) | bis 22 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 + IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 80 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 80 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Kohler, Stage V
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 18 kW
| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 16 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 + IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 100 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 100 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Kohler, Stage V
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 18 kW
| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 13 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 + IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 125 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 125 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Perkins, Stage V
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 18 kW
| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 10 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 + IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Unser Mietpark bietet eine große Auswahl an leistungsstarken Aggregaten in verschiedenen Bauformen und Leistungsklassen.
Jetzt Aggregat mieten
Andere Produkte
Fahrbare Aggregate 250-670 kVA
Container
Selbstfahrer
Start » Produkte » Fahrbare Stromerzeuger » Fahrbare Aggregate 20-125 kVA
AVS Aggregatebau GmbH
Salemstr. 43
89584 Ehingen-Stetten
Tel.: +49 7393 9507-0
Fax: +49 7393 9507-40
Mail: info@avs.energy
Web: www.avs.energy
Downloads
Zertifikat ISO 9001
Zertifikat ISO 3834-3
Zertifikat ISO 14001:2015
Solution Provider ComAp
Image Broschüre DE/EN
AGB DE
AGB EN
AEB DE
AEB EN
©2026
Impressum
Datenschutz
Barrierefreiheit
AGB
Energie für den Moment
Back to Top
