URL: https://www.avs-aggregatebau.de/produkte/150-670-fahrbar/
Accessed: 2026-11-13

Fahrbares Stromaggregat 250–670 kVA, F-Serie | AVS
Skip to Content
Menu Opener
Produkte
Produkte
Fahrbare Stromerzeuger
Container
Selbstfahrer
Katastrophenschutz
Mobiles Hybridaggregat 110 kVA
Stromaggregate mieten
Passendes Modell finden
Netzersatzanlage
Stromaggregate nach Anwendung
Häufige Fragen (FAQ)
Energie für den Moment
©2026
BESS
Militär
Service
Über uns
Über uns
Das ist AVS
Karriere
Stellenangebote
Ausbildung bei AVS
Ansprechpartner
Kontakt
Energie für den Moment
©2026
Energie für den Moment
Fahrbare Aggregate 250-670 kVA
Interesse?
Wir freuen uns über Ihre Anfrage
Anfrage
Hohe mobile Leistung - Schnell und flexibel im Einsatz
Die fahrbaren Stromaggregate der F-Serie von 250 bis 670 kVA bieten hohe elektrische Leistung bei gleichzeitig mobiler Einsatzfähigkeit. Sie sind für Anwendungen konzipiert, bei denen größere Leistungsbedarfe kurzfristig und flexibel abgedeckt werden müssen. Eine robuste, schallgedämmte Bauweise, leistungsfähige Technik sowie ein intelligentes Steuerungs- und Schutzkonzept sorgen für einen sicheren Betrieb. Die fahrbaren und dadurch sehr flexiblen Aggregate ermöglichen den Einsatz hoher Leistung dort, wo andere Bauweisen an Grenzen stoßen können.
Serienausstattung
Fahrwerk in Premium-Ausführung mit Tandemachse und integrierter LED-Fahrzeugbeleuchtung
Schalloptimiertes Gehäuse aus GFK oder Aluminium
Kühlmittelvorwärmung sowie integrierte Ölablasspumpe
Flüssigkeitsdichte Auffangwanne gemäß WHG (≥110 %) mit aktiver Leckageüberwachung
Erdungsvorrichtung inklusive Schlag-Erdspieß und 5 m Anschlussleitung
Leistungsabgänge wahlweise über MC-Anschlussfeld und/oder Steckdosenkonfiguration
Prüfung nach DGUV Vorschrift 3 inklusive dokumentiertem Werksprobelauf
Besondere Merkmale
Entwickelt und gefertigt in Deutschland – ausgelegt für hohe Belastbarkeit und lange Nutzungsdauer
Geräuscharmer Betrieb – geeignet für Einsätze in Wohnbereichen und lärmsensiblen Zonen
Moderne Steuerungs- und Überwachungstechnik mit ComAp Touch 13
Modularer erweiterbar mit EVU / HYDRO / RESCUE
Polyethylen-Tank
Leckageüberwachung
Ausführung gemäß WHG- und DGUV-Anforderungen
Ausstattungspaket EVU
ENGINE Protection Management
Integrierte Lastbank 60 – 160 kW (vollautomatisiert)
Stationsfreischaltung mit Rücksynchronisierung
Netzparallelbetrieb / Inselbetrieb / Notstrombetrieb
Intelligente Rückspeiser Erkennung u. Trennung (IRET)
Internet-Bridge (Fernüberwachung)
Wirklastabgleich
EVU-Steckdosenpaket RCD Typ B (16/32/63 A 6h) + 125 A 6h ohne FI
Tank-Control (LED), Tankheizung, automatische Kraftstoffnachfüllung
25 m Kabeltrommel elektrisch (Soft-Start/-Stop), Adapterkabelsatz
Umfeld- & Motorraumbeleuchtung LED, Klappenüberwachung
Höhenverstellbare Zugdeichsel, Zubehörwanne, Feuerlöscher, Warnschraffierung
Ausstattungspaket RESCUE
ENGINE Protection Management
Integrierte Lastbank 60 – 160 kW (vollautomatisiert)
Inselbetrieb / Notstrombetrieb
Intelligente Rückspeiser Erkennung u. Trennung (IRET)
Internet-Bridge (Fernüberwachung)
Wirklastabgleich
Steckdosenpaket CEE 63/125 A 1h (ohne FI) + RCD Typ B 16/32/63 A 6h
3 × Schuko 230 V, IT/TN-Umschaltung über zweistufigen Isolationswächter
Tank-Control (LED), Tankheizung, Webasto-Standheizung
25 m Kabeltrommel für Fremdeinspeisung, Zubehörwanne, Verkehrsleitkegel
Lichtmast 9 m (z. B. 2× Hochleistungsscheinwerfer), kabelgebundene Fernbedienung
Ausstattungspaket HYDRO
ENGINE Protection Management
Integrierte Lastbank 60 – 160 kW (vollautomatisiert)
Inselbetrieb / Notstrombetrieb
Intelligente Rückspeiser Erkennung u. Trennung (IRET)
Internet-Bridge (Fernüberwachung)
Wirklastabgleich
MC-Abgangsfeld + Steckdosenpaket RCD Typ B (16/32/63 A 6h) + 125 A 6h ohne FI
Tank-Control (LED), Tankheizung, automatische Kraftstoffnachfüllung
25 m Kabeltrommel elektrisch (Soft-Start/-Stop), Adapterkabelsatz
Umfeld- & Motorraumbeleuchtung LED, Klappenüberwachung
Höhenverstellbare Zugdeichsel, Zubehörwanne, Feuerlöscher, Warnschraffierung
Sonderbau & individuelle Projektlösungen
Neben unseren Standardlösungen entwickeln wir auch maßgeschneiderte Sonderbau-Anlagen nach kundenspezifischen Anforderungen. Auf Basis einer engen technischen Abstimmung und Beratung übernehmen wir die passende elektrotechnische und mechanische Konstruktion und schaffen durchdachte Lösungen für komplexe Anwendungen und besondere Einsatzbedingungen.
Die AVS F-Serie kombiniert einheitliche Technik mit maximaler Anpassungsfähigkeit: Drei definierte Ausführungen bauen auf derselben robusten Plattform auf und sind jeweils präzise auf ihren Einsatzschwerpunkt zugeschnitten.
Richtiges Modell finden
15-Zoll-Touch-Steuerung
Die 15-Zoll-Touch-Steuerung von ComAp mit AVS-eigenentwickeltem Programm ermöglicht eine übersichtliche, komfortable und praxisorientierte Bedienung der Anlage. Durch die intuitive Benutzeroberfläche lassen sich sämtliche relevanten Funktionen schnell erfassen und sicher steuern.
Schaltschrank
Der Der Schaltschrank wird nach höchsten Qualitätsstandards gefertigt und ist gezielt auf die Anforderungen des deutschen Marktes ausgelegt. Die hochwertige Ausführung, die saubere Strukturierung und die durchdachte elektrische Integration stehen für maximale Betriebssicherheit, Servicefreundlichkeit und eine dauerhaft zuverlässige Anlagenlösung.wird nach höchsten Qualitätsstandards gefertigt und ist gezielt auf die Anforderungen des deutschen Marktes ausgelegt. Die hochwertige Ausführung, die saubere Strukturierung und die durchdachte elektrische Integration stehen für maximale Betriebssicherheit, Servicefreundlichkeit und eine dauerhaft zuverlässige Anlagenlösung.
Kabeltrommelantrieb
Unser eigens entwickelter Kabeltrommelantrieb mit Soft-Start und Soft-Stop ermöglicht ein kontrolliertes und materialschonendes Zu- und Aufwickeln der Leitung. In Verbindung mit dem Fußtaster wird eine einfache, sichere Bedienung gewährleistet und das Risiko von Überwicklungen sowie Problemen beim Kabelhandling deutlich reduziert.
Fußtaster
Der robuste Fußtaster ermöglicht eine komfortable und sichere Bedienung unseres eigens entwickelten Kabeltrommelantriebs. Er unterstützt ein präzises Zu- und Aufwickeln der Leitung und sorgt für eine einfache Handhabung im praktischen Einsatz.
Lastwiderstand
Der 40 – 160 kW Lastwiderstand wirkt als integrierte Dummy Load zur gezielten Belastung des Aggregats bei zu geringer Verbraucherlast. So wird ein Betrieb in schädlichen Minderlastbereichen reduziert, die thermische Belastung des Motors verbessert und die Voraussetzung für eine wirksame Selbstregeneration geschaffen.
AVS Sodium-Ionen-Startbatterie
Die AVS Sodium-Ionen-Startbatterie ist eine eigens entwickelte, leistungsstarke Startlösung für moderne Aggregatanlagen. Sie vereint hohe Startströme, widerstandsfähige Ausführung und innovative Sodium-Ionen-Technologie für einen zuverlässigen Betrieb auch unter anspruchsvollen Bedingungen.
Hauptschalter und Fremdstartsteckdose
Die Kombination aus Batterie-Hauptschalter und Fremdstartsteckdose ermöglicht eine sichere Spannungsfreischaltung sowie eine zuverlässige externe Startunterstützung der Anlage. Der Batterie-Hauptschalter sorgt für eine klare Trennung des Bordnetzes, während über die robuste Fremdstartschnittstelle ein schnelles und praxisgerechtes Starten im Bedarfsfall möglich ist.
Stauraum- und Auszugssystem
Das integrierte Stauraum- und Auszugssystem mit Jalousie ermöglicht eine geordnete, geschützte und ergonomische Unterbringung von Kabeln, Verteilern und Zubehör. Dank der stabilen Ausziehregale sind alle Komponenten schnell zugänglich, übersichtlich organisiert und im Einsatz besonders komfortabel zu entnehmen.
Gerätesystem mit integrierter LED-Ausstattung
Das ausziehbare Gerätesystem mit integrierter LED-Ausstattung dient der geordneten Lagerung und gleichzeitigen Ladung von Lampen, Zubehör und weiteren Einsatzmitteln direkt am Fahrzeug. Durch den stabilen Auszug sind alle Komponenten schnell erreichbar, übersichtlich angeordnet und jederzeit einsatzbereit.
Anlagenkonzept
Das durchdachte Anlagenkonzept vereint Steuerung, Energieverteilung, Kabelmanagement und wichtige Einsatzmittel in einer kompakten und übersichtlichen Einheit. Dadurch sind alle Funktionen zentral zugänglich, sicher untergebracht und für einen schnellen sowie praxisgerechten Einsatz optimal angeordnet.
Schaltelement
Das außenliegende Schaltelement ermöglicht die schnelle und intuitive Bedienung wichtiger Zusatzfunktionen direkt am Fahrzeug. Über die übersichtlich angeordneten, beleuchteten Taster und den Schlüsselschalter lassen sich Funktionen wie Beleuchtung und Signale sicher, komfortabel und praxisgerecht steuern.
Integrierte Feuerlöscherlösung
Die integrierte Feuerlöscherlösung ermöglicht die sichere und platzsparende Unterbringung von ABC-Pulverlöscher und CO₂-Löscher direkt an der Anlage. Dadurch stehen beide Löschmittel im Bedarfsfall schnell zugänglich, geschützt und praxisgerecht für unterschiedliche Brandszenarien zur Verfügung.
Aufstiegstritt
Der robuste Aufstiegstritt ermöglicht einen sicheren und komfortablen Zugang zum Aggregat bzw. Fahrzeugaufbau. Die stabile, rutschhemmende Ausführung unterstützt eine praxisgerechte Handhabung im täglichen Einsatz und sorgt für mehr Sicherheit beim Auf- und Abstieg.
Technische Daten 250 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 250 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Volvo
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 60 kW
| Tankvolumen | 400l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Richtwert) | bis 10 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 330 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 330 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Scania
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 80 kW
| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 20 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 400 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 400 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Volvo
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 100 kW
| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 16 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 500 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 500 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Volvo
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 120 kW
| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 13 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 550 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 550 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Volvo
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 120 kW
| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 12h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 630 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 630 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Volvo
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 150 kW
| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 10 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Technische Daten 670 kVA
Fahrbarer Stromerzeuger – F-Serie
| Leistungsklasse | 670 kVA
| Spannung / Frequenz | 400 V / 50 Hz
| Motor | Volvo
| Generator | LINZ / Mecc Alte oder gleichwertig
| Integrierte Lastbank | 160 kW
| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung
| Betriebsdauer (Kraftstoff) | bis 10 h bei 75 % Last (modellabhängig)
| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)
| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung
| Steuerung | ComAp Touch 15 IG1000
| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf
Unser Mietpark bietet eine große Auswahl an leistungsstarken Aggregaten in verschiedenen Bauformen und Leistungsklassen.
Jetzt Aggregat mieten
Fahrbare Aggregate 20-125 kVA
Container
Selbstfahrer
Start » Produkte » Fahrbare Stromerzeuger » Fahrbare Aggregate 250-670 kVA
AVS Aggregatebau GmbH
Salemstr. 43
89584 Ehingen-Stetten
Tel.: +49 7393 9507-0
Fax: +49 7393 9507-40
Mail: info@avs.energy
Web: www.avs.energy
Downloads
Zertifikat ISO 9001
Zertifikat ISO 3834-3
Zertifikat ISO 14001:2015
Solution Provider ComAp
Image Broschüre DE/EN
AGB DE
AGB EN
AEB DE
AEB EN
©2026
Impressum
Datenschutz
Barrierefreiheit
AGB
Energie für den Moment
Back to Top
