URL: https://www.awtgenset.com/product/diesel-generator-by-engine/perkins-powered-diesel-generator-sets.html
Accessed: 2026-10-29

Wholesale Perkins Powered Diesel Generator Sets Manufacturers, Factory
Home
Products Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Industries
OEM / ODM
Support Support
FAQ
About About
Factory Tour
Certification
News Company News
Industry News
Contact
en
English
Français
Español
Menu
English
Français
Español
Menu
Home
Products Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Industries
OEM / ODM
Support Support
FAQ
About About
Factory Tour
Certification
News Company News
Industry News
Contact
Diesel Generator By Engine
Home / Products / Diesel Generator By Engine / Perkins Powered Diesel Generator Sets
Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine
Wholesale Perkins Powered Diesel Generator Sets
Home / Products / Diesel Generator By Engine / Perkins Powered Diesel Generator Sets
Performance Introduction
Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Be the First to Know!
Perkins Powered Diesel Generator Sets
Adopting original Perkins engines, high-quality brushless synchronous alternators and intelligent control systems, this series complies with ISO 8528 & GB/T 2820 standards, covering a power range from 8kW to 3400kW for standby, prime and continuous power operation. Benefiting from Perkins’ century-long professional power technology and global field verification, the units excel in low noise, low fuel consumption, high reliability and strong environmental adaptability. They are widely applied in hospitals, data centers, commercial buildings, industrial plants, telecommunication stations, mines, marine, offshore projects, and emergency rescue fields.
Contact Us
PREV: Cummins Powered Diesel Generator Sets
NEXT: Weichai Powered Diesel Generator Sets
Product Information
Powered by genuine UK Perkins diesel engines, our generator sets feature stable operation, ultra-low noise, high fuel efficiency and simple maintenance, delivering reliable power solutions for harsh working conditions and critical power supply scenarios.
Core Configuration
Engine: Genuine Perkins 400/1100/1300/2000/4000 series engines adopt turbocharged intercooling and electronic fuel injection technology. Featuring low vibration and long service life, the engines operate stably at -40℃~+50℃, 4000m altitude, as well as dusty, humid, and salt-spray corrosive environments.
Alternator: Brushless synchronous full-copper alternator with Class H insulation and IP22–IP23 protection grade. Maintenance-free design ensures stable voltage and frequency output, perfectly compatible with precision equipment and non-linear electrical loads.
Control System: LCD intelligent controller with real-time monitoring and full-range fault protection functions. It supports automatic start/stop, ATS power transfer, remote monitoring and cloud management, realizing 24/7 unattended intelligent operation.
Auxiliary System: Equipped with a professional cooling system, triple filtration device, heavy-duty vibration dampers, high-efficiency muffler, and integrated base frame, ensuring convenient installation and long-term stable operation.
Key Advantages
Ultra-quiet & Eco-friendly: Low-vibration structure ensures silent operation with noise ≤75 dB (A), perfectly suitable for urban areas, hospitals, and residential environments.
High Fuel Efficiency & Low Operation Cost: Optimized fuel injection system realizes sufficient combustion and stable low fuel consumption, effectively reducing long-term operating costs.
Durable & Low Maintenance: Industrial robust structure with long service intervals. Complete global spare parts supply system ensures convenient daily maintenance and stable long-term operation.
Strong Environmental Adaptability: Capable of stable operation in various extreme working conditions. Emissions comply with China Stage III, Euro III, and EPA Tier environmental standards.
Flexible & Versatile Deployment: Open-frame, silent canopy, mobile trailer, container, and high-voltage types are available. The units support multi-unit parallel operation for flexible capacity expansion.
Power Range & Applications
8–100kW: Shops, offices, telecommunication stations, residential standby power, field work, and daily emergency power supply.
100–1000kW: Hospitals, hotels, industrial factories, shopping malls, data centers and mines.
1000–2000kW: Large data centers, industrial parks, ports, offshore projects and oil & gas fields.
Optional Equipment
ATS automatic transfer switch, generator paralleling system, remote monitoring and cloud management system; silent canopy, rain canopy, mobile trailer, integrated container power station; low-temperature cold-start preheater, enlarged fuel tank, explosion-proof & anti-corrosion customization; full-cycle operation and maintenance services with genuine spare parts.
| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)
| kW | kVA | kW | kVA
| Perkins Series（50HZ）
| AWT-P8 | 7 | 9 | 8 | 10 | 403D-11G | 1200*700*1100 | 300 | 2000*850*1250 | 600
| AWT-P8 | 7 | 9 | 8 | 10 | 403J-11G | 1200*700*1100 | 350 | 2000*850*1250 | 650
| AWT-P11 | 10 | 13 | 11 | 14 | 403A-15G1 | 1250*700*1100 | 350 | 2000*850*1250 | 650
| AWT-P11 | 10 | 13 | 11 | 14 | 403D-15G | 1250*700*1100 | 350 | 2000*850*1250 | 650
| AWT-P13 | 12 | 15 | 13 | 16 | 403A-15G2 | 1250*700*1100 | 350 | 2000*850*1250 | 650
| AWT-P18 | 16 | 20 | 18 | 23 | 404D-22G | 1500*710*1100 | 500 | 2000*850*1250 | 800
| AWT-P18 | 16 | 20 | 18 | 23 | 404J-22G | 1500*710*1100 | 500 | 2000*850*1250 | 800
| AWT-P24 | 22 | 28 | 24 | 30 | 404D-22TG | 1550*720*1100 | 550 | 2200*1000*1450 | 1000
| AWT-P26 | 24 | 30 | 26 | 33 | 1103A-33G | 1500*750*1100 | 800 | 2200*1000*1450 | 1250
| AWT-P28 | 25 | 31 | 28 | 35 | 1103D-33G2 | 1500*750*1100 | 850 | 2200*1000*1450 | 1300
| AWT-P35 | 32 | 40 | 35 | 44 | 404J-E22TAG | 1500*750*1100 | 850 | 2200*1000*1450 | 1300
| AWT-P40 | 36 | 45 | 40 | 50 | 1103A-33 TG1 | 1550*750*1180 | 920 | 2200*1000*1450 | 1370
| AWT-P53 | 48 | 60 | 53 | 66 | 1103A-33 TG2 | 1550*750*1180 | 1050 | 2200*1000*1450 | 1500
| AWT-P53 | 48 | 60 | 53 | 66 | 1104D-44TG2 | 1800*750*1180 | 1100 | 2400*1100*1550 | 1600
| AWT-P57 | 52 | 65 | 57 | 71 | 1104A-44TG1 | 1800*750*1180 | 1100 | 2400*1100*1550 | 1600
| AWT-P70 | 64 | 80 | 70 | 88 | 1104A-44TG2 | 1850*780*1200 | 1150 | 2400*1100*1550 | 1650
| AWT-P70 | 64 | 80 | 70 | 88 | 1104D-E44TAG1 | 1850*780*1200 | 1150 | 2400*1100*1550 | 1650
| AWT-P90 | 80 | 100 | 90 | 113 | 1104C-44TAG2 | 1950*800*1200 | 1250 | 2600*1100*1550 | 1800
| AWT-P90 | 80 | 100 | 90 | 113 | 1104D-E44TAG2 | 1950*800*1200 | 1250 | 2600*1100*1550 | 1800
| AWT-P109 | 97 | 121 | 109 | 136 | 1204J-E44TTAG2 | 2000*800*1200 | 1300 | 2600*1100*1550 | 1850
| AWT-P118 | 108 | 135 | 118 | 148 | 1106A-70TG1 | 2500*950*1450 | 1350 | 3200*1300*1850 | 2250
| AWT-P126 | 114 | 143 | 126 | 158 | 1106D-E70TAG2 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350
| AWT-P132 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350
| AWT-P138 | 125 | 156 | 138 | 173 | 1106D-E70TAG3 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350
| AWT-P162 | 144 | 180 | 162 | 203 | 1106A-70TAG3 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700
| AWT-P162 | 144 | 180 | 162 | 203 | 1106D-E70TAG4 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700
| AWT-P175 | 159 | 199 | 175 | 219 | 1206J-E70TTAG3/4 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700
| AWT-P176 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 2800*950*1450 | 2100 | 3600*1400*2050 | 3200
| AWT-P176 | 160 | 200 | 176 | 220 | 1206A-E70TTAG1 | 2900*1050*1800 | 2200 | 3600*1400*2050 | 3300
| AWT-P176 | 160 | 200 | 176 | 220 | 1206D-E70TTAG1 | 2900*1050*1800 | 2200 | 3600*1400*2050 | 3300
| AWT-P202 | 184 | 230 | 202 | 253 | 1206A-E70TTAG2 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450
| AWT-P202 | 184 | 230 | 202 | 253 | 1206D-E70TTAG2 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450
| AWT-P220 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450
| AWT-P220 | 200 | 250 | 220 | 275 | 1206D-E70TTAG3 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450
| AWT-P232 | 210 | 263 | 232 | 290 | 1706J-E93TAG1 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450
| AWT-P226 | 206 | 258 | 226 | 283 | 1506A-E88TAG3 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450
| AWT-P275 | 249 | 311 | 275 | 344 | 1706J-E93TAG2 | 3050*1100*1800 | 2350 | 3800*1500*2100 | 3500
| AWT-P270 | 246 | 308 | 270 | 338 | 1506A-E88TAG5 | 3050*1100*1800 | 2350 | 3800*1500*2100 | 3500
| AWT-P270 | 246 | 308 | 270 | 338 | 1706A-E93TAG1 | 3100*1100*1800 | 2350 | 3800*1500*2100 | 3500
| AWT-P320 | 280 | 350 | 320 | 400 | 2206C-E13TAG2 | 3250*1200*2000 | 3200 | 4000*1600*2150 | 4450
| AWT-P360 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4550
| AWT-P360 | 320 | 400 | 360 | 450 | 2206D-E13TAG3 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4550
| AWT-P362 | 328 | 410 | 362 | 453 | 2406J-E13TAG3 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4550
| AWT-P400 | 364 | 455 | 400 | 500 | 2506C-E15TAG1 | 3450*1200*2050 | 3500 | 4200*1600*2250 | 4950
| AWT-P440 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | 3450*1200*2100 | 3760 | 4200*1600*2250 | 5210
| AWT-P440 | 400 | 500 | 440 | 550 | 2506D-E15TAG2 | 3450*1200*2100 | 3760 | 4200*1600*2250 | 5210
| AWT-P488 | 444 | 555 | 488 | 610 | 2806J-E18TAG1 | 3700*1200*2100 | 4000 | 4300*1700*2350 | 5600
| AWT-P520 | 473 | 591 | 520 | 650 | 2806C-E18TAG 1A | 4100*1600*2200 | 4600 | 4900*2000*2500 | 6600
| AWT-P572 | 520 | 650 | 572 | 715 | 2806A-E18 TAG2 | 4200*1600*2200 | 4800 | 4900*2000*2500 | 6800
| AWT-P627 | 570 | 713 | 627 | 784 | 2806A-E18TTAG4 | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000
| AWT-P680 | 617 | 771 | 680 | 850 | 2806A-E18TTAG5 | 4500*1800*2300 | 5400 | 5500*2200*2600 | 8200
| AWT-P660 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 4500*1800*2300 | 5500 | 5500*2200*2600 | 8300
| AWT-P704 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 4600*1800*2300 | 5500 | 5500*2200*2600 | 8300
| AWT-P800 | 720 | 900 | 800 | 1000 | 4008TAG1A | 4800*2100*2500 | 7700 | 5500*2200*2600 | 10500
| AWT-P990 | 818 | 1023 | 880 | 1100 | 4008TAG2A | 4900*2100*2500 | 8000 | 6000*2400*2950 | 11000
| AWT-P990 | 900 | 1125 | 990 | 1238 | 4008-30TAG3 | 4950*2150*2500 | 8200 | 6000*2400*2950 | 11200
| AWT-P1100 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 5000*2200*2550 | 8300 | 6000*2400*2950 | 11300
| AWT-P1210 | 1100 | 1375 | 1210 | 1513 | 4012-46TWG3A | 5000*2200*2550 | 8400 | 6000*2400*2950 | 11400
| AWT-P1320 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 5050*2200*2550 | 8800 | 6000*2400*2950 | 11800
| AWT-P1500 | 1368 | 1710 | 1500 | 1875 | 4012-46TAG3A | 5100*2200*2550 | 9100 | 6000*2400*2950 | 12100
| AWT-P1600 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | 5700*2800*3100 | 13500 | / | /
| AWT-P1760 | 1600 | 2000 | 1760 | 2200 | 4016TAG2A | 5800*2800*3100 | 14000 | / | /
| AWT-P2000 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 5900*2800*3100 | 15700 | / | /
| AWT-P2000G | 2000 | 2500 | / | / | 4016-61TRG3X | 5900*2800*3100 | 16000 | / | /
| Perkins Series（60HZ）
| AWT-P10 | 9 | 11 | 9.9 | 12 | 403F-11G | 1200*700*1100 | 300 | 2000*850*1250 | 600
| AWT-P10 | 9 | 11 | 10 | 13 | 403D-11G | 1200*700*1100 | 300 | 2000*850*1250 | 600
| AWT-P12 | 11 | 14 | 12 | 15 | 403F-15G | 1200*700*1100 | 320 | 2000*850*1250 | 620
| AWT-P14 | 13 | 16 | 14 | 18 | 403D-15G | 1250*700*1100 | 350 | 2000*850*1250 | 650
| AWT-P16 | 14 | 18 | 16 | 20 | 403A-15G2 | 1250*700*1100 | 400 | 2000*850*1250 | 700
| AWT-P21 | 19 | 24 | 21 | 26 | 404D-22G | 1500*710*1100 | 500 | 2000*850*1250 | 800
| AWT-P29 | 26 | 33 | 29 | 36 | 404D-22TG | 1550*720*1100 | 550 | 2200*1000*1450 | 1000
| AWT-P32 | 29 | 36 | 32 | 40 | 404D-22TAG | 1550*720*1100 | 550 | 2200*1000*1450 | 1000
| AWT-P40 | 36 | 45 | 40 | 50 | 404J-E22TAG | 1550*720*1100 | 600 | 2200*1000*1450 | 1050
| AWT-P47 | 43 | 54 | 47 | 59 | 1103A-33TG1 | 1550*750*1180 | 920 | 2200*1000*1450 | 1370
| AWT-P57 | / | / | 57 | 71 | 1104D-44TG1 | 1950*800*1200 | 1250 | 2600*1100*1550 | 1800
| AWT-P60 | 55 | 69 | 60 | 75 | 1103A-33TG2 | 1550*750*1180 | 1050 | 2200*1000*1450 | 1500
| AWT-P60 | 55 | 69 | 60 | 75 | 1104D-E44TG1 | 1850*780*1200 | 1150 | 2600*1100*1550 | 1700
| AWT-P67 | 61 | 76 | 67 | 84 | 1104A-44TG1 | 1950*800*1200 | 1250 | 2600*1100*1550 | 1800
| AWT-P80 | 73 | 91 | 80 | 100 | 1104A-44TG2 | 1900*800*1200 | 1250 | 2600*1100*1550 | 1800
| AWT-P80 | 73 | 91 | 80 | 100 | 1104D-E44TAG1 | 1900*800*1200 | 1200 | 2600*1100*1550 | 1750
| AWT-P101 | 92 | 115 | 101 | 126 | 1104C-44TAG2 | 1950*800*1200 | 1250 | 2800*1180*1600 | 1950
| AWT-P109 | 96 | 120 | 109 | 136 | 1204J-E44TTAG2 | 2000*800*1200 | 1300 | 2800*1180*1600 | 2000
| AWT-P110 | 100 | 125 | 110 | 138 | 1104D-E44TAG2 | 1950*800*1200 | 1250 | 2800*1180*1600 | 1950
| AWT-P135 | 122 | 153 | 135 | 169 | 1106A-70TG1 | 2500*950*1450 | 1350 | 3200*1300*1850 | 2250
| AWT-P143 | 130 | 163 | 143 | 179 | 1106D-E70TAG2 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350
| AWT-P150 | 135 | 169 | 150 | 188 | 1106A-70TAG2 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350
| AWT-P150 | 135 | 169 | 150 | 188 | 1206F-E70TTAG3 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350
| AWT-P153 | 139 | 174 | 153 | 191 | 1106D-E70TAG3 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350
| AWT-P175 | 158 | 198 | 175 | 219 | 1106A-70TAG3 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700
| AWT-P175 | 160 | 200 | 175 | 219 | 1106D-E70TAG4 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700
| AWT-P200 | / | / | 200 | 250 | 1106D-E70TAG5 | 2800*950*1450 | 1650 | 3600*1400*2050 | 2750
| AWT-P200 | 180 | 225 | 200 | 250 | 1206A-E70TTAG1 | 2800*950*1450 | 1700 | 3600*1400*2050 | 2800
| AWT-P200 | 180 | 225 | 200 | 250 | 1206F-E70TTAG4 | 2700*950*1450 | 1750 | 3600*1400*2050 | 2850
| AWT-P200 | 180 | 225 | 200 | 250 | 1206J-E70TTAG4 | 2700*950*1450 | 1700 | 3600*1400*2050 | 2800
| AWT-P261 | 237 | 296 | 261 | 326 | 1706D-E93TAG1 | 2800*950*1450 | 2100 | 3600*1400*2050 | 3200
| AWT-P296 | 267 | 334 | 296 | 370 | 1706J-E93TAG2 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450
| AWT-P318 | 288 | 360 | 318 | 398 | 1706D-E93TAG2 | 3000*1100*1800 | 2350 | 3800*1500*2100 | 3500
| AWT-P350 | 320 | 400 | 350 | 438 | 2206A-E13TAG5 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4600
| AWT-P350 | 320 | 400 | 350 | 438 | 2206D-E13TAG2 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4600
| AWT-P350 | 320 | 400 | 350 | 438 | 2206C-E13TAG2/3 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4600
| AWT-P375 | 340 | 425 | 375 | 469 | 2206F-E13TAG2 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4600
| AWT-P379 | 342 | 428 | 379 | 474 | 2406J-E13TAG3 | 3350*12002000 | 3300 | 4000*1600*2150 | 4600
| AWT-P400 | 350 | 438 | 400 | 500 | 2206A-E13TAG6 | 3400*1200*2000 | 3400 | 4200*1600*2250 | 4850
| AWT-P400 | 350 | 438 | 400 | 500 | 2206D-E13TAG3 | 3400*1200*2000 | 3400 | 4200*1600*2250 | 4850
| AWT-P450 | 400 | 500 | 450 | 563 | 2506C-E15TAG1/2 | 3450*1200*2100 | 3760 | 4200*1600*2250 | 5210
| AWT-P450 | 400 | 500 | 450 | 563 | 2806F-E18TAG1 | 3450*1200*2100 | 3760 | 4200*1600*2250 | 5210
| AWT-P500 | 455 | 569 | 500 | 625 | 2806F-E18TAG1 | 3600*1200*2100 | 3760 | 4300*1700*2350 | 5360
| AWT-P517 | 468 | 585 | 517 | 646 | 2506C-E15TAG3 | 4100*1600*2200 | 4600 | 4900*2000*2500 | 6600
| AWT-P550 | / | / | 550 | 688 | 2506C-E15TAG4 | 4200*1600*2200 | 4700 | 4900*2000*2500 | 6700
| AWT-P550 | 500 | 625 | 550 | 688 | 2806C-E18TAG1A | 4100*1600*2200 | 4600 | 4900*2000*2500 | 6600
| AWT-P550 | 500 | 625 | 550 | 688 | 2806A-E18TAG2 | 4200*1600*2200 | 4800 | 4900*2000*2500 | 6800
| AWT-P550 | 500 | 625 | 550 | 688 | 2806A-E18TAG3 | 4200*1600*2200 | 4800 | 4900*2000*2500 | 6800
| AWT-P600 | 545 | 681 | 600 | 750 | 2806C-E18TAG3 | 4300*1650*2200 | 4900 | 5500*2200*2600 | 7700
| AWT-P660 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000
| AWT-P710 | 642 | 803 | 710 | 888 | 2806A-E18TTAG4/5 | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000
| AWT-P716 | 650 | 813 | 716 | 895 | 2806A-E18TTAG6 | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000
| AWT-P716 | 650 | 813 | 716 | 895 | 2806C-E18TTAG6 | 4500*1800*2300 | 5500 | 5500*2200*2600 | 8300
| AWT-P755 | 679 | 849 | 755 | 944 | 4006-23TAG3A | 4600*1800*2300 | 5500 | 5500*2200*2600 | 8300
| AWT-P750 | 680 | 850 | 750 | 938 | 2806A-E18TTAG7 | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000
| AWT-P750 | 680 | 850 | 750 | 938 | 2806C-E18TTAG7 | 4500*1800*2300 | 5500 | 5500*2200*2600 | 8300
| AWT-P780 | 707 | 884 | 780 | 975 | 4008TAG1A | 4800*2100*2500 | 7700 | 6000*2400*2950 | 10700
| AWT-P878 | 796 | 995 | 878 | 1098 | 4008TAG2 | 4900*2100*2500 | 8000 | 6000*2400*2950 | 11000
| AWT-P1108 | 1002 | 1253 | 1108 | 1385 | 4012-46TWG2A | 5000*2200*2550 | 8300 | 6000*2400*2950 | 11300
| AWT-P1200 | 1092 | 1365 | 1200 | 1500 | 4012-46TWG3A | 5000*2200*2550 | 8400 | 6000*2400*2950 | 11400
| AWT-P1320 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 5050*2200*2550 | 8800 | 6000*2400*2950 | 11800
| AWT-P1504 | 1368 | 1710 | 1504 | 1880 | 4012-46TAG3A | 5100*2200*2550 | 9100 | 6000*2400*2950 | 12100
Hot Products
Cummins Powered Diesel Generator Sets
Weichai Powered Diesel Generator Sets
Yuchai Powered Diesel Generator Sets
Baudouin Powered Diesel Generator Sets
MTU Powered Diesel Generator Sets
Volvo Powered Diesel Generator Sets
About Aiweite
Founded in 2008, Yangzhou Aiweite Electromechanical Co., Ltd. has accumulated extensive experience in the manufacture and installation of generator sets ranging from 1 kVA to 2,500 kVA. We are China Perkins Powered Diesel Generator Sets Manufacturers and Wholesale Perkins Powered Diesel Generator Sets Factory . Over the years, Aiweite has continued to strengthen its capabilities and market presence, and we are committed to becoming a reliable long-term partner for customers worldwide.
Through continuous innovation, we consistently improve the efficiency, durability, and environmental performance of our products. Advanced manufacturing equipment and strict quality management are applied throughout production to ensure that every generator set meets applicable international standards.
We have established long-term and stable relationships with customers across different markets and place strong emphasis on customer satisfaction. Comprehensive support is provided before, during, and after each project, ensuring that customer requirements are addressed promptly and effectively.
Guided by the principle of "Quality First, Customer First," we uphold a corporate culture built on integrity, responsibility, innovation, and mutual success.
Latest Updates
10kVA-100kVA Universal Diesel Generator Sets: Small Indust...
A metalworking shop with two CNC lathes, a screw compressor and welding bays rarely calculates its worst-case starting current until the utility line drops. That calculation usually ends between 10 kVA and 100 kVA - the power band that keeps small industrial sites running when the grid cannot. A 7...
Oct 28, 2026
MTU Powered Diesel Generator Sets: Key Specifications for ...
A 2,000 kVA standby set is not judged by its nameplate. It is judged in the seconds after the transfer switch closes, when a data hall, a hospital block or a process line throws its entire load onto the generator in one step. Either the set absorbs that block inside ISO 8528-5 limits, or the break...
Oct 22, 2026
Cummins Powered Diesel Generator Sets: How to Select the R...
A food processing plant in northern Mexico installed a 150 kVA generator set powered by a Cummins Inc. diesel engine in March 2024. During commissioning, an engineer switched on a 75 kW refrigeration compressor; voltage sagged below 80% of nominal, and the controller tripped on under-voltage. The ...
Oct 21, 2026
Contat Us
Perkins Powered Diesel Generator Sets Industry knowledge
Yangzhou Aiweite Electromechanical Co., Ltd. builds Perkins Powered Diesel Generator Sets around genuine UK Perkins diesel engines, matched brushless synchronous alternators and integrated intelligent control systems. The series spans 8kW to 3400kW across 50Hz and 60Hz builds, covering standby, prime and continuous duty.
Since 2008 we have manufactured and installed generator sets from 1kVA to 2500kVA at our Yangzhou works, with system integration, canopy fabrication, load testing and project coordination handled in-house. the category sets out the Perkins range, the specification logic behind each model, and the project data we use to configure a unit for your site.
Perkins Engine Platforms We Build Around
Perkins has supplied power engines for industrial and electric power applications for decades, with more than 21 million engines produced and a global distributor and service network behind the product. We select the platform by duty, load profile and site conditions rather than by nominal kW alone.
400 series — 403 and 404 families for compact 8–40kW units; naturally aspirated and turbocharged variants suit telecom shelters, small commercial standby and mobile plant.
1100 series — 1103, 1104 and 1106 engines covering roughly 24–200kW; the workhorse band for hospitals, hotels, retail and light industrial standby.
1200 series — 1204 and 1206 six-cylinder units for 100–250kW prime and standby duty with strong block stiffness and low vibration.
1500 / 1700 series — 1506 and 1706 engines for 200–320kW, frequently specified where load steps are large or ambient temperatures are high.
2200 / 2400 / 2500 series — 2206, 2406 and 2506 engines for 280–500kW, common in data centre and industrial park standby systems.
2800 series — 2806 six-cylinder engines for 440–780kW, used in containerised and paralleled installations.
4000 series — 4006, 4008, 4012 and 4016 engines for 600–3400kW, the platform for large data centres, ports and offshore power.
What Each Set Includes
Every Perkins powered set we ship is a complete power system, not an engine on a frame. The core configuration is fixed; the surrounding package is built to the application.
Engine
Genuine Perkins 400 / 1100 / 1300 / 2000 / 4000 series with turbocharging, air-to-air intercooling and electronic fuel injection where the platform provides it. Rated for stable operation from -40°C to +50°C and at altitudes up to 4000m, with dust, humidity and salt-spray protection for coastal and offshore sites.
Alternator
Brushless synchronous alternator with full copper windings, Class H insulation and IP22–IP23 protection. Maintenance-free design holds voltage and frequency steady under precision and non-linear loads.
Control
LCD intelligent controller with real-time monitoring and full fault protection, supporting auto start/stop, ATS transfer, remote monitoring and cloud management for unattended 24/7 operation.
Auxiliary
Professional cooling package, triple filtration, heavy-duty vibration dampers, high-efficiency muffler and an integrated base frame that simplifies setting and alignment on site.
Power Bands and Typical Applications
| Power band | Typical engine families | Application fit
| 8–100kW | 403, 404, 1103, 1104 | Shops, offices, telecom stations, residential standby, field work and daily emergency supply
| 100–1000kW | 1106, 1206, 1506, 1706, 2206, 2506, 2806 | Hospitals, hotels, industrial plants, shopping malls, data centres and mines
| 1000–2000kW | 4008, 4012 | Large data centres, industrial parks, ports, offshore projects and oil and gas fields
| 2000–3400kW | 4016 | Utility-scale standby, heavy process plants and multi-unit paralleled power stations
The range is delivered in open-frame, silent canopy, mobile trailer, container and high-voltage formats. Multi-unit parallel operation is available where capacity must grow with the site rather than in a single step.
Reading the Model Table
Model designations follow a simple pattern: AWT-P plus the standby rating in kW. AWT-P400 is a 400kW standby set, which corresponds to 364kW prime power and 455kVA standby output at 50Hz. Both figures appear in the table because the correct rating depends on how the set will run.
Standby power — for outage backup under a defined annual hour limit; the rating used for most emergency systems.
Prime power — for continuous supply with variable load, such as remote sites or grid-support duty.
Continuous power — for steady base load at a constant rating, selected where the set is the primary source.
Open-type and silent-type dimensions and weights are listed separately for each model, so structural, transport and foundation planning can proceed before the unit is built. Silent canopies hold noise at or below 75dB(A), which keeps units acceptable in urban, hospital and residential locations.
Configuration Options
Beyond the base set, we configure the electrical and mechanical interfaces around the project. Options confirmed for this series include:
ATS automatic transfer switch for mains failure changeover
Generator paralleling system for multi-unit capacity and redundancy
Remote monitoring and cloud management for distributed sites
Silent canopy, rain canopy, mobile trailer or integrated container power station
Low-temperature cold-start preheater for cold climates
Enlarged fuel tank for extended unattended running
Explosion-proof and anti-corrosion treatments for hazardous or coastal environments
Control panels can be supplied with Deep Sea, SmartGen or ComAp controllers, or built to a specified protocol, so the set integrates with existing SCADA, BMS or plant monitoring rather than running as an isolated asset.
Emissions, Standards and Compliance
Perkins powered sets in this series are built to comply with ISO 8528 and GB/T 2820 for generator set performance. Engine emissions configurations are available to China Stage III, Euro III and EPA Tier requirements, with the applicable standard matched to the destination market and the engine platform selected.
Where a project requires a specific emissions tier, state it at enquiry stage. The tier determines the engine variant, aftertreatment arrangement and, in some cases, the enclosure layout, so it is treated as a fixed input rather than a late adjustment.
Testing and Acceptance Before Delivery
Each set passes through staged quality control rather than a single final check: incoming inspection of key components, assembly process verification, electrical safety checks and mechanical fitting inspection. Before dispatch, units undergo full-load testing from 0 to 110% of rated capacity, step load response testing, continuous operation endurance testing, voltage and frequency stability testing, and emergency protection system verification.
Test records accompany the unit. For projects with a formal acceptance protocol, we agree the witness test points, load steps and recording format before production so the factory test and the site commissioning test follow the same sequence.
Installation, Interfaces and Site Requirements
The integrated base frame carries the engine, alternator and control panel as one aligned assembly, which reduces foundation work and shortens installation. Planning inputs we confirm with the project team include:
Foundation or plinth dimensions and anti-vibration mounting arrangement
Exhaust routing, silencer position and clearance from combustible surfaces
Combustion and cooling air paths, plus radiator discharge direction
Cable entry, busbar or terminal arrangement and earthing point
Fuel supply, day tank or bulk tank connection and return line
Control cable route to ATS, BMS or remote monitoring gateway
For container and trailer builds, transport dimensions and lifting points are fixed at design stage so site access can be checked before shipment.
Maintenance, Spare Parts and Serviceability
Perkins engines are supported by a worldwide distributor and service network, and each engine carries its own operation and maintenance manual covering service intervals and procedures. We supply genuine spare parts for engine components, alternator parts, electrical and control system parts, filters and consumables, and provide installation guidance, operation support and technical troubleshooting after commissioning.
Service access is considered at build stage: canopy doors, filter positions and drain points are arranged so routine maintenance can be carried out without dismantling the enclosure.
Information We Use to Configure Your Solution
A quotation for a Perkins powered set is built from the working point, not from a catalogue number. The following inputs let us fix the engine platform, alternator frame, enclosure type and control architecture in one pass.
| Input | Why it changes the configuration
| Duty mode (standby / prime / continuous) | Sets the rating basis and the engine load factor
| Connected load, starting method and largest motor | Determines alternator frame, voltage dip limits and step load capability
| Voltage, frequency and phase | Fixes 50Hz or 60Hz build and winding configuration
| Site ambient, altitude and environment | Drives derating, cooling package and corrosion protection
| Enclosure and transport constraints | Selects open, silent, trailer or container format and fixes dimensions
| Control, ATS and monitoring interface | Defines controller model, communication protocol and paralleling scope
| Emissions tier and destination market | Selects engine variant and aftertreatment arrangement
| Acceptance and documentation requirements | Sets the factory test plan, witness points and handover pack
Where a project needs a different engine platform, our Diesel Generator By Engine range covers Cummins, Volvo, MTU, Weichai, Yuchai, Baudouin, SDEC and Mitsubishi options, and the Diesel Generator By Power Range range groups universal sets from 10kVA to 2500kVA for faster selection.
Frequently Asked Questions
What power range do your Perkins powered sets cover?
The series runs from 8kW to 3400kW in both 50Hz and 60Hz builds. Small sets use 403 and 404 engines, mid-range units use 1100, 1200, 1500 and 1700 series engines, and the largest sets use 2200 through 4016 platforms.
Can you supply a set for a specific emissions tier?
Yes. Emissions configurations are available to China Stage III, Euro III and EPA Tier standards. The destination market and required tier are treated as fixed inputs at enquiry stage because they determine the engine variant and aftertreatment layout.
How is the set tested before it leaves your factory?
Every unit undergoes full-load testing from 0 to 110% of rated capacity, step load response testing, continuous endurance running, voltage and frequency stability checks and emergency protection verification, on top of incoming component inspection and assembly quality control.
Can the generator integrate with our existing monitoring system?
We supply Deep Sea, SmartGen or ComAp controllers, or a control system built to your specified protocol. Remote monitoring and cloud management are supported, along with ATS transfer and multi-unit paralleling where the site needs it.
What enclosure formats are available?
Open-frame, silent canopy, mobile trailer, container and high-voltage formats are all available. Silent canopies hold noise at or below 75dB(A), and container builds fix transport dimensions and lifting points at design stage.
How do we obtain a configuration and quotation?
Send the duty mode, connected load and largest motor, voltage and frequency, site ambient and altitude, enclosure preference, control and ATS interface, emissions tier and acceptance requirements. With those inputs we can fix the engine platform, alternator, enclosure and control architecture and return a complete configuration.
Related Products and Categories
Our portfolio also includes Cummins Powered Diesel Generator Sets for applications with different operating ranges, interfaces or integration requirements.
Contact Details
Phone / WhatsApp:
+86-131 6031 9313
+86-198 2539 0687
+86-189 3626 2364
Email:
info@awtgenerator.com
Address:
No. 86, Shuangshu Road, Xiannv Town, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Company
Home
Products
Industries
OEM / ODM
Support
About
News
Contact
Product Categories
Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Copyright ©
Yangzhou Aiweite Electromechanical Co., Ltd.
Wholesale Perkins Powered Diesel Generator Sets Manufacturers
X
Facebook
Products
News
