URL: https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html
Accessed: 2026-11-13

Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory
Home
Products Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Industries
OEM / ODM
Support Support
FAQ
About About
Factory Tour
Certification
News Company News
Industry News
Contact
en
English
Français
Español
Menu
English
Français
Español
Menu
Home
Products Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Industries
OEM / ODM
Support Support
FAQ
About About
Factory Tour
Certification
News Company News
Industry News
Contact
Diesel Generator By Engine
Home / Products / Diesel Generator By Engine / Yuchai Powered Diesel Generator Sets
Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine
Wholesale Yuchai Powered Diesel Generator Sets
Home / Products / Diesel Generator By Engine / Yuchai Powered Diesel Generator Sets
Performance Introduction
Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Be the First to Know!
Yuchai Powered Diesel Generator Sets
Compliant with ISO 8528 and GB/T 2828 standards, these gensets adopt genuine Yuchai engines, full-copper brushless alternators and intelligent control systems. Covering a power range of 10kW to 4200kW, they meet standby, prime and continuous power demands. Supported by Yuchai’s proven technology and extensive field validation, the units feature stable performance, low fuel consumption, easy maintenance and strong environmental adaptability, widely used in factories, hospitals, telecom stations, municipal projects, mines, oilfields and emergency rescue scenarios.
Contact Us
PREV: Weichai Powered Diesel Generator Sets
NEXT: Baudouin Powered Diesel Generator Sets
Product Information
Powered by mature, authentic Yuchai diesel engines, our generator sets deliver stable, fuel-efficient, and cost-effective power solutions for standby, prime, and continuous power applications across industrial and civilian scenarios worldwide.
Core Configuration
Engine: Genuine Yuchai YC series water-cooled diesel engines (4/6/12/20-cylinder) adopt turbocharged intercooling and high-pressure common rail injection. Featuring high torque reserve and strong overload capacity, the engines run stably at extreme temperatures, high altitude, dusty, humid, and salt-spray environments, with easily accessible universal spare parts and reliable global after-sales support.
Alternator: Maintenance-free brushless synchronous full-copper alternator with Class H insulation and IP22–IP23 protection. It provides stable voltage and frequency with low distortion (G3 power quality), fully compatible with precision instruments, medical equipment and non-linear industrial loads.
Control System: Chinese-English LCD intelligent controller with full fault protection. It supports automatic start/stop, ATS transfer, 4G remote monitoring, cloud management and parallel operation, enabling unattended intelligent operation.
Auxiliary System: Equipped with a closed cooling system, triple filtration, vibration dampers, high-efficiency muffler and integrated base frame for simple installation, convenient maintenance and enhanced operational stability.
Key Advantages
Decades of Proven Stable Quality
Backed by 40+ years of manufacturing experience and massive global field verification, Yuchai-powered gensets feature strong heavy-load resistance, low failure rate, and long service life, reliably adapting to diverse harsh industrial working conditions.
Superior Fuel Economy & Low Operating Cost
Precision common rail injection ensures sufficient fuel combustion and low fuel consumption. Universal spare parts and standardized maintenance greatly reduce long-term operational and upkeep costs for higher economic benefits.
Strong Environmental & Working Condition Adaptability
The units maintain stable rated output in high-altitude, low-temperature, dusty, humid, and coastal corrosive environments. Optional cold-start preheating, anti-corrosion and dust-proof customization adapts to extreme climates and special working conditions.
Standard Emission & Low Noise Performance
The gensets meet China National III/IV non-road emission standards. The silent version noise is ≤75dB(A), eco-friendly and suitable for urban, medical and other noise-sensitive areas.
Diversified & Flexible Deployment
Available in open-frame, silent, trailer-mounted, containerized, and high-voltage types. The gensets support parallel operation and personalized customization, fitting both small emergency backup and large-scale industrial power supply scenarios.
Power Range & Applications
10–100kW: Household backup, farms, shops, offices, telecom base stations, small construction and emergency power supply.
100–1000kW: Factories, malls, hotels, hospitals, municipal engineering and medium mines.
1000–4200kW: Industrial parks, large data centers, ports, oil & gas fields and offshore facilities.
Optional Accessories & Customization
Optional configurations: ATS switch, paralleling cabinet, 4G remote monitoring system; silent enclosure, rain canopy, mobile trailer, integrated container power station; cold-start preheater, enlarged fuel tank, explosion-proof and anti-corrosion customization; genuine spare parts and full-lifecycle maintenance services.
| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)
| kW | kVA | kW | kVA
| Yuchai Series（Stage II 50HZ）
| AWT-Y20 | 20 | 25 | 22 | 28 | YC4V35-D20 | 1440*720*980 | 550 | 2000*850*1250 | 850
| AWT-Y25 | 25 | 31 | 28 | 35 | YC4V45Z-D20 | 1440*720*980 | 550 | 2000*850*1250 | 850
| AWT-Y30 | 30 | 38 | 33 | 41 | YC4V55Z-D20 | 1440*720*980 | 550 | 2000*850*1250 | 850
| AWT-Y35 | 35 | 44 | 40 | 50 | YC4D60-D21 | 1440*720*980 | 500 | 2000*850*1250 | 800
| AWT-Y35 | 35 | 44 | 40 | 50 | YC4D60-D25 | 1600*800*1100 | 500 | 2200*1000*1450 | 950
| AWT-Y50 | 50 | 63 | 55 | 69 | YC4D90Z-D21 | 1600*800*1100 | 950 | 2200*1000*1450 | 1400
| AWT-Y50 | 50 | 63 | 55 | 69 | YC4D90Z-D25 | 1850*630*1200 | 950 | 2400*1100*1550 | 1450
| AWT-Y60 | 60 | 75 | 66 | 83 | YC4A100Z-D20 | 1850*630*1200 | 980 | 2400*1100*1550 | 1480
| AWT-Y60 | 60 | 75 | 66 | 83 | YC4A100Z-D25 | 1850*630*1200 | 950 | 2400*1100*1550 | 1450
| AWT-Y90 | 90 | 113 | 100 | 125 | YC4A140L-D25 | 1850*630*1200 | 1200 | 2400*1100*1550 | 1700
| AWT-Y110 | 110 | 138 | 120 | 150 | YC4A180L-D20 | 1900*650*1250 | 1300 | 2600*1100*1550 | 1850
| AWT-Y110 | 110 | 138 | 120 | 150 | YC6B180L-D20 | 2400*900*1550 | 1500 | 3200*1300*1850 | 2400
| AWT-Y125 | 125 | 156 | 140 | 175 | YC6B205L-D20 | 2500*950*1600 | 1600 | 3200*1300*1850 | 2500
| AWT-Y140 | 140 | 175 | 150 | 188 | YC6A230L-D20 | 2500*1000*1600 | 1800 | 3200*1300*1850 | 2700
| AWT-Y150 | 150 | 188 | 165 | 206 | YC6A245L-D21 | 2500*1100*1750 | 1900 | 3200*1300*1850 | 2800
| AWT-Y210 | 210 | 263 | 230 | 288 | YC6MK350L-D20 | 3100*1050*1750 | 2750 | 3800*1500*2100 | 3900
| AWT-Y250 | 250 | 313 | 275 | 344 | YC6MK420L-D20 | 3200*1100*1750 | 2900 | 4000*1600*2150 | 4200
| AWT-Y300 | 300 | 375 | 330 | 413 | YC6MJ500L-D21 | 3300*1150*1750 | 3100 | 4000*1600*2150 | 4400
| AWT-Y360 | 360 | 450 | 400 | 500 | YC6T600L-D22 | 3400*1450*1900 | 3500 | 4200*1600*2250 | 4950
| AWT-Y400 | 400 | 500 | 440 | 550 | YC6T660L-D20 | 3500*1500*1970 | 4000 | 4200*1600*2250 | 5450
| Yuchai Series（Stage II 60HZ）
| AWT-Y21 | 21 | 26 | 23 | 29 | YC4V35-D21 | 1440*720*980 | 540 | 2000*850*1250 | 840
| AWT-Y25 | 25 | 31 | 30 | 38 | YC4V45Z-D21 | 1440*720*980 | 560 | 2000*850*1250 | 860
| AWT-Y35 | 35 | 44 | 38 | 48 | YC4V55Z-D21 | 1600*800*1100 | 630 | 2200*1000*1450 | 1080
| AWT-Y40 | 40 | 50 | 43 | 54 | YC4D65-D20 | 1600*800*1100 | 560 | 2200*1000*1450 | 1010
| AWT-Y50 | 50 | 63 | 54 | 68 | YC4D80Z-D20 | 1800*750*1100 | 800 | 2400*1100*1550 | 1300
| AWT-Y60 | 60 | 75 | 65 | 81 | YC4D100Z-D20 | 2000*800*1250 | 1100 | 2600*1100*1550 | 1650
| AWT-Y80 | 80 | 100 | 87 | 109 | YC6B130Z-D20 | 2400*820*1400 | 1300 | 3000*1180*1700 | 2000
| AWT-Y95 | 95 | 119 | 106 | 133 | YC6B160Z-D20 | 2400*820*1400 | 1400 | 3000*1180*1700 | 2100
| AWT-Y125 | 125 | 156 | 139 | 174 | YC6B210L-D20 | 2500*850*1450 | 1450 | 3200*1300*1850 | 2350
| AWT-Y150 | 150 | 188 | 163 | 204 | YC6A245L-D20 | 2500*970*1500 | 1800 | 3200*1300*1850 | 2700
| AWT-Y215 | 215 | 269 | 238 | 298 | YC6MK360L-D20 | 3000*1100*1750 | 2300 | 3800*1500*2100 | 3450
| AWT-Y250 | 250 | 313 | 278 | 348 | YC6MK420L-D21 | 3000*1250*1550 | 3000 | 3800*1500*2100 | 4150
| AWT-Y310 | 310 | 388 | 342 | 428 | YC6MJ515L-D22 | 3000*1250*1550 | 3100 | 3800*1500*2100 | 4250
| AWT-Y400 | 400 | 500 | 437 | 546 | YC6T660L-D21 | 3500*1500*1970 | 4000 | 4200*1600*2250 | 5450
| Yuchai Series（Stage IIIA 50HZ）
| AWT-Y45 | 45 | 56 | 50 | 63 | YCD4V33H6-75 | 1600*800*1100 | 540 | 2200*1000*1450 | 990
| AWT-Y48 | 48 | 60 | 53 | 66 | YC4D80-D34 | 1850*630*1200 | 560 | 2400*1100*1550 | 1060
| AWT-Y55 | 55 | 69 | 61 | 76 | YC4D90-D34 | 1850*630*1200 | 630 | 2400*1100*1550 | 1130
| AWT-Y60 | 60 | 75 | 66 | 83 | YC4D105-D34 | 1850*630*1200 | 560 | 2400*1100*1550 | 1060
| AWT-Y90 | 90 | 113 | 99 | 124 | YC4D140-D31 | 1900*650*1250 | 800 | 2400*1100*1550 | 1300
| AWT-Y90 | 90 | 113 | 99 | 124 | YC4D155-D31 | 2100*750*1300 | 1100 | 2800*1180*1600 | 1800
| AWT-Y85 | 85 | 106 | 94 | 118 | YC4A140-D30 | 2500*850*1300 | 1500 | 3200*1300*1850 | 2400
| AWT-Y90 | 90 | 113 | 99 | 124 | YC4A155-D30 | 2500*900*1600 | 1500 | 3200*1300*1850 | 2400
| AWT-Y100 | 100 | 125 | 110 | 138 | YC4A165-D30 | 2500*970*1500 | 1450 | 3200*1300*1850 | 2350
| AWT-Y110 | 110 | 138 | 121 | 151 | YC4A190-D30 | 2500*900*1600 | 2300 | 3200*1300*1850 | 3200
| AWT-Y125 | 125 | 156 | 138 | 173 | YCD6Q23H8-210 | 2500*970*1500 | 2500 | 3200*1300*1850 | 3400
| AWT-Y170 | 170 | 213 | 187 | 234 | YCD6Q33H6-260 | 2500*900*1600 | 2500 | 3200*1300*1850 | 3400
| AWT-Y125 | 125 | 156 | 138 | 173 | YC6A205-D30 | 2500*970*1500 | 2700 | 3200*1300*1850 | 3600
| AWT-Y140 | 140 | 175 | 153 | 191 | YC6A230-D30 | 2500*900*1600 | 3000 | 3200*1300*1850 | 3900
| AWT-Y150 | 150 | 188 | 165 | 206 | YC6A245-D30 | 2500*970*1500 | 2900 | 3200*1300*1850 | 3800
| AWT-Y170 | 170 | 213 | 187 | 234 | YC6A275-D30 | 3000*1100*1750 | 3000 | 3800*1500*2100 | 4150
| AWT-Y210 | 210 | 263 | 231 | 289 | YCA08350-D30 | 3000*1100*1750 | 3100 | 3800*1500*2100 | 4250
| AWT-Y210 | 210 | 263 | 231 | 289 | YC6MK350-D30 | 3000*1100*1750 | 3000 | 3800*1500*2100 | 4150
| AWT-Y250 | 250 | 313 | 275 | 344 | YC6MK420-D30 | 3000*1100*1750 | 3100 | 3800*1500*2100 | 4250
| AWT-Y270 | 270 | 338 | 297 | 371 | YC6MK450-D30 | 3000*1100*1750 | 3100 | 3800*1500*2100 | 4250
| AWT-Y300 | 300 | 375 | 330 | 413 | YC6MJ500-D30 | 3100*1100*1750 | 3100 | 3800*1500*2100 | 4250
| AWT-Y330 | 330 | 413 | 363 | 454 | YC6MJ540-D30 | 3200*1100*1750 | 3200 | 4200*1600*2250 | 4650
| AWT-Y360 | 360 | 450 | 396 | 495 | YC6MJ600-D30 | 3500*1500*1970 | 3400 | 4300*1700*2350 | 5000
| AWT-Y300 | 300 | 375 | 330 | 413 | YC6K500-D31 | 3500*1500*1970 | 3500 | 4300*1700*2350 | 5100
| AWT-Y300 | 300 | 375 | 330 | 413 | YC6K500-D30 | 3500*1500*1970 | 3500 | 4300*1700*2350 | 5100
| AWT-Y320 | 320 | 400 | 352 | 440 | YC6K520-D30 | 3500*1500*1970 | 3800 | 4300*1700*2350 | 5400
| AWT-Y360 | 360 | 450 | 396 | 495 | YC6K600-D30 | 3500*1500*1970 | 3800 | 4300*1700*2350 | 5400
| AWT-Y400 | 400 | 500 | 440 | 550 | YC6K660-D30 | 3500*1500*1970 | 3800 | 4300*1700*2350 | 5400
| AWT-Y400 | 400 | 500 | 440 | 550 | YC6T660-D31 | 3500*1500*1970 | 3800 | 4300*1700*2350 | 5400
| AWT-Y470 | 470 | 588 | 517 | 646 | YC6TD780-D31 | 3600*1600*2000 | 4000 | 4300*1700*2350 | 5600
| AWT-Y505 | 505 | 631 | 555 | 694 | YC6TD840-D31 | 3650*1600*2000 | 4500 | 4500*1800*2380 | 6200
| AWT-Y545 | 545 | 681 | 599 | 749 | YC6TD900-D31 | 3750*1650*2000 | 4500 | 4500*1800*2380 | 6200
| AWT-Y470 | 470 | 588 | 517 | 646 | YC6TD780-D30 | 3750*1650*2000 | 4500 | 4500*1800*2380 | 6200
| AWT-Y505 | 505 | 631 | 555 | 694 | YC6TD840-D30 | 3500*1500*1970 | 4500 | 4500*1800*2380 | 6200
| AWT-Y505 | 505 | 631 | 555 | 694 | YC6TD840-D30 | 3650*1600*2000 | 5000 | 4500*1800*2380 | 6700
| AWT-Y545 | 545 | 681 | 599 | 749 | YC6TD900-D30 | 3650*1600*2000 | 5000 | 4500*1800*2380 | 6700
| AWT-Y600 | 600 | 750 | 660 | 825 | YC6TD1000-D30 | 3650*1600*2000 | 5000 | 4500*1800*2380 | 6700
| AWT-Y670 | 670 | 838 | 737 | 921 | YC6TD1100-D30 | 3750*1650*2000 | 5000 | 4500*1800*2380 | 6700
| AWT-Y645 | 645 | 806 | 710 | 888 | YC6TH1070-D31 | 3750*1650*2000 | 6000 | 4500*1800*2380 | 7700
| AWT-Y735 | 735 | 919 | 809 | 1011 | YC6TH1220-D31 | 3750*1650*2000 | 6000 | 4500*1800*2380 | 7700
| AWT-Y800 | 800 | 1000 | 880 | 1100 | YC6TH1320-D31 | 3750*1650*2000 | 6000 | 4500*1800*2380 | 7700
| AWT-Y610 | 610 | 763 | 671 | 839 | YC6C1020-D31 | 4000*1650*2100 | 6500 | 4900*2000*2500 | 8500
| AWT-Y645 | 645 | 806 | 710 | 888 | YC6C1070-D31 | 4000*1650*2100 | 7000 | 4900*2000*2500 | 9000
| AWT-Y735 | 735 | 919 | 809 | 1011 | YC6C1220-D31 | 4200*1650*2100 | 7500 | 5500*2200*2600 | 10000
| AWT-Y800 | 800 | 1000 | 880 | 1100 | YC6C1320-D31 | 4200*1650*2100 | 7800 | 5500*2200*2600 | 10300
| AWT-Y910 | 910 | 1138 | 1001 | 1251 | YC6C1520-D31 | 4300*1650*2100 | 8000 | 5500*2200*2600 | 10500
| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC6C1660-D31 | 4400*1650*2100 | 8300 | 5500*2400*2800 | 11100
| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC6C1660-D30 | 4600*1800*2600 | 8300 | 5500*2400*2800 | 11100
| AWT-Y810 | 810 | 1013 | 891 | 1114 | YC12VTD1350-D30 | 4800*1900*2230 | 8800 | 6000*2400*2950 | 11800
| AWT-Y900 | 900 | 1125 | 990 | 1238 | YC12VTD1500-D30 | 4900*1800*2600 | 9000 | 6000*2400*2950 | 12000
| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D30 | 5000*1800*2600 | 9500 | 6000*2400*2950 | 12500
| AWT-Y1100 | 1100 | 1375 | 1210 | 1513 | YC12VTD1830-D30 | 5200*2150*2600 | 9500 | 6000*2400*2950 | 12500
| AWT-Y1200 | 1200 | 1500 | 1320 | 1650 | YC12VTD2000-D30 | 5200*2150*2600 | 9900 | 6000*2400*2950 | 12900
| AWT-Y1250 | 1250 | 1563 | 1375 | 1719 | YC12VC2070-D31 | 5600*2000*2600 | 14000 | / | /
| AWT-Y1400 | 1400 | 1750 | 1540 | 1925 | YC12VC2270-D31 | 5600*2140*2300 | 14500 | / | /
| AWT-Y1500 | 1500 | 1875 | 1650 | 2063 | YC12VC2510-D31 | 5800*2000*2600 | 14800 | / | /
| AWT-Y1600 | 1600 | 2000 | 1760 | 2200 | YC12VC2700-D31 | 5800*2300*2600 | 15200 | / | /
| AWT-Y1800 | 1800 | 2250 | 1980 | 2475 | YC12VC3000-D30 | 5800*2300*2600 | 16500 | / | /
| AWT-Y1400 | 1400 | 1750 | 1540 | 1925 | YC16VTD2270-D30 | 5600*2300*2600 | 12000 | / | /
| AWT-Y1500 | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D30 | 5650*2350*2600 | 12500 | / | /
| AWT-Y1600 | 1600 | 2000 | 1760 | 2200 | YC16VTD2700-D30 | 6200*2400*2900 | 13200 | / | /
| AWT-Y1800 | 1800 | 2250 | 1980 | 2475 | YC16VC3000-D31 | 7350*2670*2950 | 16000 | / | /
| AWT-Y2000 | 2000 | 2500 | 2200 | 2750 | YC16VC3300-D31 | 7400*3100*3300 | 17500 | / | /
| AWT-Y2200 | 2200 | 2750 | 2420 | 3025 | YC16VC3600-D31 | 7500*3100*3300 | 19200 | / | /
| AWT-Y2400 | 2400 | 3000 | 2640 | 3300 | YC16VC4000-D31 | 7500*3100*3300 | 25500 | / | /
| AWT-Y2500 | 2500 | 3125 | 2750 | 3438 | YC16VC4200-D30 | 7500*3100*3300 | 25500 | / | /
| AWT-Y2700 | 2700 | 3375 | 2970 | 3713 | YC16VC4500-D30 | 7500*3100*3300 | 28750 | / | /
| AWT-Y3000 | 3000 | 3750 | 3300 | 4125 | YC16VC4900-D30 | 7500*3100*3300 | 28750 | / | /
| Yuchai Series（Stage IIIA 60HZ）
| AWT-Y85 | 85 | 106 | 94 | 118 | YC4D140-D33 | 1900*650*1250 | 800 | 2400*1100*1550 | 1250
| AWT-Y90 | 90 | 113 | 99 | 124 | YC4D155-D33 | 2100*750*1300 | 1100 | 2800*1180*1600 | 1800
| AWT-Y110 | 110 | 138 | 121 | 151 | YC4D180-D33 | 2500*850*1300 | 1500 | 3200*1300*1850 | 2400
| AWT-Y125 | 125 | 156 | 138 | 173 | YC4A205-D32 | 2500*900*1600 | 1500 | 3200*1300*1850 | 2400
| AWT-Y150 | 150 | 188 | 165 | 206 | YC6A245-D32 | 2500*970*1500 | 1450 | 3200*1300*1850 | 2350
| AWT-Y170 | 170 | 213 | 187 | 234 | YC6A285-D32 | 3000*1100*1750 | 2300 | 3800*1500*2100 | 3450
| AWT-Y180 | 180 | 225 | 198 | 248 | YC6A305-D32 | 3000*1100*1750 | 2500 | 3800*1500*2100 | 3650
| AWT-Y215 | 215 | 269 | 237 | 296 | YC6MK360-D30 | 3000*1150*1750 | 2700 | 3800*1500*2100 | 3850
| AWT-Y250 | 250 | 313 | 275 | 344 | YC6MK420-D31 | 3100*1150*1780 | 2900 | 3800*1500*2100 | 4050
| AWT-Y300 | 300 | 375 | 330 | 413 | YC6MK500-D32 | 3200*1350*1780 | 3500 | 4000*1600*2150 | 4800
| AWT-Y470 | 470 | 588 | 517 | 646 | YC6TD780-D32 | 3600*1650*2100 | 3800 | 4300*1700*2350 | 5400
| AWT-Y500 | 500 | 625 | 550 | 688 | YC6TD840-D32 | 3600*1650*2100 | 4000 | 4300*1700*2350 | 5600
| AWT-Y565 | 565 | 706 | 622 | 778 | YC6TD940-D32 | 3700*1650*2100 | 4500 | 4500*1800*2380 | 6200
| AWT-Y610 | 610 | 763 | 671 | 839 | YC6TD1020-D32 | 3800*1650*2100 | 5000 | 4600*1900*2430 | 6800
| AWT-Y640 | 640 | 800 | 704 | 880 | YC6TH1070-D33 | 4200*1650*2100 | 6000 | 4900*2000*2500 | 8000
| AWT-Y730 | 730 | 913 | 803 | 1004 | YC6TH1220-D33 | 4200*1650*2100 | 6500 | 4900*2000*2500 | 8500
| AWT-Y810 | 810 | 1013 | 891 | 1114 | YC6TH1350-D33 | 4200*1650*2100 | 6800 | 4900*2000*2500 | 8800
| AWT-Y1300 | 1300 | 1625 | 1430 | 1788 | YC12VC2170-D33 | 5600*2000*2800 | 14500 | / | /
| AWT-Y810 | 810 | 1013 | 891 | 1114 | YC12VTD1350-D32 | 4600*1800*2150 | 8300 | / | /
| AWT-Y900 | 900 | 1125 | 990 | 1238 | YC12VTD1500-D32 | 4800*1900*2230 | 8600 | / | /
| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D32 | 5000*2150*2600 | 9300 | / | /
| AWT-Y1100 | 1100 | 1375 | 1210 | 1513 | YC12VTD1860-D32 | 5200*2150*2600 | 9800 | / | /
| AWT-Y1250 | 1250 | 1563 | 1375 | 1719 | YC12VTD2070-D32 | 5300*2000*2600 | 10500 | / | /
| AWT-Y1400 | 1400 | 1750 | 1540 | 1925 | YC16VTD2270-D32 | 5500*2140*2300 | 11000 | / | /
| AWT-Y1500 | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D32 | 5800*2000*2600 | 12000 | / | /
| AWT-Y1600 | 1600 | 2000 | 1760 | 2200 | YC16VTD2700-D32 | 6200*2150*2600 | 13500 | / | /
| Yuchai Series（Stage IIIB 50HZ）
| AWT-Y18 | 18 | 23 | 20 | 25 | YCDV254FHZ-25 | 1440*720*980 | 500 | 2000*850*1250 | 800
| AWT-Y22 | 22 | 28 | 24 | 30 | YCDV254FHZ-35 | 1440*720*980 | 500 | 2000*850*1250 | 800
| AWT-Y27 | 27 | 34 | 30 | 38 | YCDV254FHZ-40 | 1600*800*1100 | 600 | 2200*1000*1450 | 1050
| AWT-Y33 | 33 | 41 | 36 | 45 | YCDV254FHZ-50 | 1600*800*1100 | 600 | 2200*1000*1450 | 1050
| AWT-Y18 | 18 | 23 | 20 | 25 | YCDA2530-D40 | 1850*630*1200 | 500 | 2400*1100*1550 | 1000
| AWT-Y20 | 20 | 25 | 22 | 28 | YCDA2540-D40 | 1850*630*1200 | 500 | 2400*1100*1550 | 1000
| AWT-Y25 | 25 | 31 | 28 | 35 | YCDA2545-D40 | 1850*630*1200 | 500 | 2400*1100*1550 | 1000
| AWT-Y33 | 33 | 41 | 36 | 45 | YCDA2555-D40 | 1900*650*1250 | 600 | 2600*1100*1550 | 1150
| AWT-Y55 | 55 | 69 | 61 | 76 | YCA0590-D40 | 2000*750*1300 | 700 | 2600*1100*1550 | 1250
| AWT-Y35 | 35 | 44 | 39 | 49 | YCA05105-D40 | 1600*850*1200 | 650 | 2200*1000*1450 | 1100
| AWAT-Y70 | 70 | 88 | 77 | 96 | YCA05120-D40 | 2000*650*1250 | 700 | 2600*1100*1550 | 1250
| AWT-Y85 | 85 | 106 | 94 | 118 | YCA05140-D40 | 2100*750*1300 | 750 | 2800*1180*1600 | 1450
| AWT-Y100 | 100 | 125 | 110 | 138 | YCA05165-D40 | 2100*750*1250 | 800 | 2800*1180*1600 | 1500
| AWT-Y110 | 110 | 138 | 121 | 151 | YCA05190-D40 | 2100*750*1300 | 1000 | 2800*1180*1600 | 1700
| AWT-Y125 | 125 | 156 | 138 | 173 | YCA05210-D40 | 2200*800*1250 | 1500 | 3000*1180*1700 | 2200
| AWT-Y140 | 140 | 175 | 154 | 193 | YCA08230-D40 | 2300*850*1300 | 1600 | 3000*1180*1700 | 2300
| AWT-Y150 | 150 | 188 | 165 | 206 | YCA08245-D40 | 2500*850*1300 | 1700 | 3200*1300*1850 | 2600
| AWT-Y165 | 165 | 206 | 182 | 228 | YCA08275-D40 | 2500*850*1300 | 1800 | 3200*1300*1850 | 2700
| AWT-Y190 | 190 | 238 | 209 | 261 | YCA08315-D40 | 2500*900*1600 | 1900 | 3200*1300*1850 | 2800
| AWT-Y210 | 210 | 263 | 231 | 289 | YCA08350-D40 | 2500*970*1500 | 2100 | 3200*1300*1850 | 3000
| AWT-Y210 | 210 | 263 | 231 | 289 | YCMK10350-D40 | 3000*1100*1750 | 2300 | 3800*1500*2100 | 3450
| AWT-Y260 | 260 | 325 | 286 | 358 | YCMK10435-D40 | 3100*1150*1750 | 2400 | 3800*1500*2100 | 3550
| AWT-Y290 | 290 | 363 | 319 | 399 | YCMK10480-D40 | 3150*1150*1750 | 2500 | 4000*1600*2150 | 3800
| AWT-Y310 | 310 | 388 | 341 | 426 | YCMJ12520-D40 | 3400*1450*1750 | 2600 | 4300*1700*2350 | 4200
| AWT-Y330 | 330 | 413 | 363 | 454 | YCMJ12550-D40 | 3600*1600*2200 | 2800 | 4300*1700*2350 | 4400
| AWT-Y360 | 360 | 450 | 396 | 495 | YCMJ12600-D40 | 3800*1600*2200 | 3500 | 4500*1800*2380 | 5200
| Yuchai Series（Stage IIIB 60HZ）
| AWT-Y18 | 18 | 23 | 20 | 25 | YCDA2530-D42 | 1440*720*980 | 500 | 2000*850*1250 | 800
| AWT-Y22 | 22 | 28 | 24 | 30 | YCDA2540-D42 | 1440*720*980 | 500 | 2000*850*1250 | 800
| AWT-Y25 | 25 | 31 | 28 | 35 | YCDA2545-D42 | 1600*800*1100 | 550 | 2200*1000*1450 | 1000
| AWT-Y33 | 33 | 41 | 36 | 45 | YCDA2555-D42 | 1600*800*1100 | 550 | 2200*1000*1450 | 1000
| AWT-Y55 | 55 | 69 | 61 | 76 | YCA0590-D42 | 1800*750*1100 | 600 | 2400*1100*1550 | 1100
| AWT-Y60 | 60 | 75 | 66 | 83 | YCA05105-D42 | 2000*800*1250 | 700 | 2600*1100*1550 | 1250
| AWT-Y70 | 70 | 88 | 77 | 96 | YCA05120-D42 | 2400*820*1400 | 800 | 3000*1180*1700 | 1500
| AWT-Y85 | 85 | 106 | 94 | 118 | YCA05140-D42 | 2400*820*1400 | 900 | 3000*1180*1700 | 1600
| AWT-Y100 | 100 | 125 | 110 | 138 | YCA05165-D42 | 2450*850*1250 | 1000 | 3200*1300*1850 | 1900
| AWT-Y110 | 110 | 138 | 121 | 151 | YCA05190-D42 | 2500*970*1500 | 1100 | 3200*1300*1850 | 2000
| AWT-Y125 | 125 | 156 | 138 | 173 | YCA05210-D42 | 2500*850*1300 | 1300 | 3200*1300*1850 | 2200
| AWT-Y150 | 150 | 188 | 165 | 206 | YCA08245-D42 | 2600*850*1300 | 1500 | 3400*1300*1950 | 2500
| AWT-Y170 | 170 | 213 | 187 | 234 | YCA08285-D42 | 2650*850*1300 | 1700 | 3400*1300*1950 | 2700
| AWT-Y195 | 195 | 244 | 215 | 269 | YCA08325-D42 | 2750*850*1300 | 1800 | 3400*1300*1950 | 2800
| AWT-Y215 | 215 | 269 | 237 | 296 | YCA08360-D42 | 2950*850*1300 | 2000 | 3800*1500*2100 | 3150
| AWT-Y215 | 215 | 269 | 237 | 296 | YCMK10360-D42 | 3000*1250*1550 | 2200 | 3800*1500*2100 | 3350
| AWT-Y265 | 265 | 331 | 292 | 365 | YCMK10440-D42 | 3100*1250*1550 | 2400 | 3800*1500*2100 | 3550
| AWT-Y300 | 300 | 375 | 330 | 413 | YCMK10500-D42 | 3200*1250*1550 | 2600 | 4200*1600*2250 | 4050
| AWT-Y315 | 315 | 394 | 347 | 434 | YCMJ12520-D42 | 3400*1250*1550 | 2800 | 4200*1600*2250 | 4250
| AWT-Y340 | 340 | 425 | 374 | 468 | YCMJ12570-D42 | 3580*1500*1830 | 3000 | 4300*1700*2350 | 4600
| AWT-Y375 | 375 | 469 | 413 | 516 | YCMJ12620-D42 | 3580*1500*1830 | 3300 | 4300*1700*2350 | 4900
| Yuchai Series（Dual-band 50/60HZ）
| AWT-Y55 | 55 | 69 | 61 | 76 | YC4D100Z-D20 | 1850*630*1200 | 950 | 2400*1100*1550 | 1450
| AWT-Y85 | 85 | 106 | 94 | 118 | YC6B160Z-D20 | 1850*630*1200 | 950 | 2400*1100*1550 | 1450
| AWT-Y125 | 125 | 156 | 138 | 173 | YC6B210L-D20 | 2500*850*1300 | 1700 | 3200*1300*1850 | 2600
| AWT-Y210 | 210 | 263 | 231 | 289 | YC6MK360L-D20 | 3000*1100*1750 | 2200 | 3800*1500*2100 | 3350
| AWT-Y250 | 250 | 313 | 275 | 344 | YC6MK420L-D21 | 3200*1150*1750 | 3000 | 4000*1600*2150 | 4300
| AWT-Y300 | 300 | 375 | 330 | 413 | YC6MJ515L-D22 | 3500*1500*1970 | 3260 | 4200*1600*2250 | 4710
| AWT-Y400 | 400 | 500 | 440 | 550 | YC6T660L-D21 | 3600*1500*1970 | 4000 | 4300*1700*2350 | 5600
| AWT-Y500 | 500 | 625 | 550 | 688 | YC6TD840-D31 | 4000*1600*2200 | 4100 | 4900*2000*2500 | 6100
| AWT-Y810 | 810 | 1013 | 891 | 1114 | YC12VTD1350-D32 | 4500*2140*2300 | 9100 | / | /
| AWT-Y900 | 900 | 1125 | 990 | 1238 | YC12VTD1500-D32 | 5000*2000*2600 | 8500 | / | /
| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D32 | 5200*2150*2600 | 8000 | / | /
| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD1860-D32 | 5200*2150*2600 | 8000 | / | /
| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD2070-D32 | 5200*2000*2600 | 9300 | / | /
Hot Products
Cummins Powered Diesel Generator Sets
Perkins Powered Diesel Generator Sets
Weichai Powered Diesel Generator Sets
Baudouin Powered Diesel Generator Sets
MTU Powered Diesel Generator Sets
Volvo Powered Diesel Generator Sets
About Aiweite
Founded in 2008, Yangzhou Aiweite Electromechanical Co., Ltd. has accumulated extensive experience in the manufacture and installation of generator sets ranging from 1 kVA to 2,500 kVA. We are China Yuchai Powered Diesel Generator Sets Manufacturers and Wholesale Yuchai Powered Diesel Generator Sets Factory . Over the years, Aiweite has continued to strengthen its capabilities and market presence, and we are committed to becoming a reliable long-term partner for customers worldwide.
Through continuous innovation, we consistently improve the efficiency, durability, and environmental performance of our products. Advanced manufacturing equipment and strict quality management are applied throughout production to ensure that every generator set meets applicable international standards.
We have established long-term and stable relationships with customers across different markets and place strong emphasis on customer satisfaction. Comprehensive support is provided before, during, and after each project, ensuring that customer requirements are addressed promptly and effectively.
Guided by the principle of "Quality First, Customer First," we uphold a corporate culture built on integrity, responsibility, innovation, and mutual success.
Latest Updates
MTU Powered Diesel Generator Sets: High-Power Applications...
Two 2,000 kVA generator sets can sit side by side on a quotation sheet and behave nothing alike on site. The difference lives in three places: how the engine answers a step load, how the radiator copes with a 43 C afternoon, and how much reactive current the alternator can push when a 600 kW chill...
Nov 11, 2026
Cummins Powered Diesel Generator Sets for Industrial and C...
During a 2025 industrial campus expansion, a procurement team rejected a generator bid because the supplier could not document ISO 8528 continuous power (COP) ratings for the Cummins engine platform it proposed. That documentation gap, not price, reshaped the shortlist. Cummins powered diesel gene...
Nov 04, 2026
Diesel Generator Set Selection Guide: Engine Brands, Power...
Two 500 kVA diesel generator sets quoted against the same tender can differ by more than 40 percent in price, and the gap almost never sits in the alternator. It sits in three decisions taken before the quotation is written: how the power rating is defined, which engine platform is bolted to the s...
Oct 30, 2026
Contat Us
Yuchai Powered Diesel Generator Sets Industry knowledge
Yangzhou Aiweite Electromechanical Co., Ltd. builds Yuchai Powered Diesel Generator Sets manufacturer systems from 10 kW to 4200 kW, using genuine Yuchai YC-series engines, full-copper brushless alternators and intelligent control panels. The range covers standby, prime and continuous duty for factories, hospitals, telecom sites, municipal works, mines, oilfields and emergency rescue.
Genuine Yuchai Engine Platform
Every Aiweite Yuchai set is assembled around an authentic Yuchai YC-series water-cooled diesel engine. The 4-, 6-, 12- and 20-cylinder families use turbocharged intercooling and high-pressure common rail injection, giving high torque reserve and strong overload capacity. These engines hold rated output in high-altitude, low-temperature, dusty, humid and salt-spray environments.
Because Yuchai maintains a broad global parts and service network, wear components and filters remain easy to source. Our factory builds the complete package — engine, alternator, control system, cooling, exhaust and base frame — so the mechanical and electrical interfaces are matched before shipment.
Power Range and Model Coverage
Our Yuchai-powered range spans 10 kW to 4200 kW across Stage II, Stage IIIA and Stage IIIB emission configurations, in 50 Hz, 60 Hz and dual-band versions. The table below shows representative models and the duty bands they serve.
| Model | Prime Power | Standby Power | Engine | Typical Application
| AWT-Y20 | 20 kW / 25 kVA | 22 kW / 28 kVA | YC4V35-D20 | Shops, offices, telecom base stations
| AWT-Y90 | 90 kW / 113 kVA | 100 kW / 125 kVA | YC4A140L-D25 | Factories, hotels, hospitals, medium mines
| AWT-Y400 | 400 kW / 500 kVA | 440 kW / 550 kVA | YC6T660-D31 | Industrial parks, data centers, ports
| AWT-Y1000 | 1000 kW / 1250 kVA | 1100 kW / 1375 kVA | YC12VTD1680-D30 | Large data centers, oil and gas fields
| AWT-Y2500 | 2500 kW / 3125 kVA | 2750 kW / 3438 kVA | YC16VC4200-D30 | Offshore facilities, heavy industrial plants
Alternator, Control and Auxiliary Systems
We pair each Yuchai engine with a maintenance-free brushless synchronous full-copper alternator. Class H insulation and IP22–IP23 protection are standard, and voltage and frequency stay stable with low distortion (G3 power quality). That makes the set compatible with precision instruments, medical equipment and non-linear industrial loads.
The Chinese-English LCD intelligent controller provides full fault protection, automatic start/stop, ATS transfer, 4G remote monitoring, cloud management and parallel operation. A closed cooling system, triple filtration, vibration dampers, high-efficiency muffler and integrated base frame complete the package for straightforward installation and maintenance.
Configuration Options
Structure: open frame, silent canopy, trailer-mounted, containerized or high-voltage.
Electrical: 50 Hz, 60 Hz or dual-band; global voltage standards.
Control: ATS switch, paralleling cabinet, 4G remote monitoring and cloud management.
Environmental: cold-start preheater, enlarged fuel tank, explosion-proof and anti-corrosion treatment.
Service: genuine spare parts and full-lifecycle maintenance support.
Silent versions hold noise at or below 75 dB(A), which suits urban, medical and other noise-sensitive sites. For projects that need a different engine brand, our Cummins Powered Diesel Generator Sets and Weichai Powered Diesel Generator Sets use the same integration and testing discipline.
Quality Control and Acceptance Testing
Production follows ISO 8528 and GB/T 2828 requirements. Incoming inspection covers key components, followed by assembly process verification, electrical safety checks and mechanical fitting inspection. Before delivery, every set undergoes full-load testing from 0 to 110% of rated capacity, step load response testing, continuous operation endurance testing, voltage and frequency stability testing, and emergency protection system verification.
This sequence supports critical environments such as hospitals, data centers and industrial facilities. Test records and configuration documents travel with the shipment so the receiving team can verify the unit against the agreed specification.
Installation, Maintenance and Serviceability
The integrated base frame, closed cooling circuit and accessible service points simplify on-site installation. We supply installation guidance, operation support and technical troubleshooting after commissioning. Genuine engine components, alternator parts, electrical and control system parts, filters and consumables are available to keep downtime low.
For maintenance planning, the standard schedule covers oil and filter changes, coolant checks, battery and charger inspection, and control panel diagnostics. Because the Yuchai platform uses widely available universal parts, local service teams can carry out routine work without waiting for specialized components.
Information We Use to Configure Your Solution
To prepare an accurate configuration and quotation, we need the working point, the load profile and the installation environment. The checklist below covers the inputs that most affect model selection, enclosure design and control integration.
Power requirement: standby, prime or continuous duty; required kW or kVA; site altitude and ambient temperature.
Load profile: motor starting loads, non-linear loads, step load size and acceptable voltage dip.
Electrical interface: voltage, frequency, phase, ATS or paralleling requirements, and remote monitoring protocol.
Installation: indoor or outdoor, available footprint, noise limit, fuel storage and exhaust routing.
Compliance: required emission stage, applicable standards and any local acceptance documentation.
Frequently Asked Questions
What power range do your Yuchai powered diesel generator sets cover?
We build Yuchai-powered sets from 10 kW to 4200 kW, covering standby, prime and continuous duty. The range includes 50 Hz, 60 Hz and dual-band models across Stage II, Stage IIIA and Stage IIIB emission configurations.
Can the control system integrate with an existing building management system?
Yes. The intelligent controller supports automatic start/stop, ATS transfer, 4G remote monitoring, cloud management and parallel operation. We match the communication interface to the project requirement during configuration.
How is noise controlled for urban or hospital installations?
Silent canopy versions hold noise at or below 75 dB(A). We select the enclosure type and acoustic treatment based on the site noise limit and the distance to sensitive areas.
What testing is performed before shipment?
Each set undergoes full-load testing from 0 to 110% of rated capacity, step load response testing, continuous operation endurance testing, voltage and frequency stability testing, and emergency protection system verification.
Do you supply spare parts and maintenance support after delivery?
We provide genuine engine components, alternator parts, electrical and control system parts, filters and consumables. Installation guidance, operation support and technical troubleshooting are available throughout the service life of the set.
Can you customize the set for high-altitude or corrosive environments?
Yes. Optional cold-start preheating, anti-corrosion treatment and dust-proof customization adapt the set to extreme climates and special working conditions. We confirm the derating and protection requirements during configuration.
Related Products and Categories
Our portfolio also includes Perkins Powered Diesel Generator Sets for applications with different operating ranges, interfaces or integration requirements.
Contact Details
Phone / WhatsApp:
+86-131 6031 9313
+86-198 2539 0687
+86-189 3626 2364
Email:
info@awtgenerator.com
Address:
No. 86, Shuangshu Road, Xiannv Town, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Company
Home
Products
Industries
OEM / ODM
Support
About
News
Contact
Product Categories
Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Copyright ©
Yangzhou Aiweite Electromechanical Co., Ltd.
Wholesale Yuchai Powered Diesel Generator Sets Manufacturers
X
Facebook
Products
News
