URL: https://www.awtgenset.com/product/diesel-generator-by-engine/baudouin-powered-diesel-generator-sets.html
Accessed: 2026-10-29

Wholesale Baudouin Powered Diesel Generator Sets Manufacturers, Factory
Home
Products Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Industries
OEM / ODM
Support Support
FAQ
About About
Factory Tour
Certification
News Company News
Industry News
Contact
en
English
Français
Español
Menu
English
Français
Español
Menu
Home
Products Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Industries
OEM / ODM
Support Support
FAQ
About About
Factory Tour
Certification
News Company News
Industry News
Contact
Diesel Generator By Engine
Home / Products / Diesel Generator By Engine / Baudouin Powered Diesel Generator Sets
Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine
Wholesale Baudouin Powered Diesel Generator Sets
Home / Products / Diesel Generator By Engine / Baudouin Powered Diesel Generator Sets
Performance Introduction
Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Be the First to Know!
Baudouin Powered Diesel Generator Sets
Fully compliant with ISO 8528 and GB/T 2828 standards, these gensets integrate authentic Baudouin heavy-duty engines, high-precision full-copper brushless alternators and intelligent control systems. Covering a wide power range from 15kW up to 5000kW, they perfectly meet standby, prime and continuous power demands. With mature European industrial technology and rigorous global field verification, the units excel in fast load response, low fuel consumption, extreme durability and strong environmental adaptability, ideal for data centers, industrial parks, ports, oilfields and key municipal projects.
Contact Us
PREV: Yuchai Powered Diesel Generator Sets
NEXT: MTU Powered Diesel Generator Sets
Product Information
Driven by genuine French Baudouin industrial diesel engines, our generator sets feature premium load capacity, ultra-high stability and long service life. Delivering reliable high-end power solutions, they are widely adopted for critical standby and prime power scenarios worldwide.
Core Configuration
Engine: Genuine Baudouin series heavy-duty diesel engines adopt high-pressure common rail fuel injection and high-efficiency turbocharging intercooling technology. Equipped with replaceable wet cylinder liners and multi-turbo design, the engines support 0–100% full load instantaneous switching. They operate stably under high altitude, extreme temperature, dusty and salt-spray corrosive conditions, with ultra-long overhaul cycle and global standardized after-sales support.
Alternator: Maintenance-free brushless synchronous full-copper alternator with Class H insulation and IP22–IP23 protection rating. Complying with ISO G3 high power quality standard, it delivers ultra-stable voltage and frequency with low waveform distortion, fully adaptable to precision IT equipment, data center loads and non-linear industrial devices.
Control System: Chinese-English dual-language LCD intelligent controller with full-range fault protection. It supports automatic start/stop, ATS power transfer, 4G remote monitoring, cloud management and multi-unit parallel operation, realizing fully unattended intelligent operation.
Auxiliary System: Equipped with a closed-loop cooling system, high-efficiency triple filtration, professional vibration dampers, low-noise muffler, and integrated base frame. The optimized modular structure simplifies installation and daily maintenance while improving overall operational stability.
Key Advantages
Premium Industrial-Grade Durability
Built with European heavy-duty design, Baudouin engines feature a 100,000-hour overhaul lifespan and 15-year service reliability. Proven in global high-standard projects, the gensets have ultra-low failure rates and outstanding heavy-load resistance.
Fast Load Response & High Stability
Featuring low-inertia supercharging and precision fuel control, the units achieve instant full-load pickup with smooth power output. It ensures zero-delay power compensation for critical scenarios such as data center power failure.
Optimized Fuel Economy & Low Lifecycle Cost
Advanced high-pressure common rail technology enables full fuel combustion with 5% lower fuel consumption than conventional models. Long overhaul cycles and universal spare parts effectively reduce long-term operational and maintenance costs.
Strong Extreme Environment Adaptability
The gensets maintain stable rated power with minor attenuation under high altitude, high temperature, severe cold, dust, and coastal corrosion environments. Customized cold-start, dust-proof and anti-corrosion solutions are available for special working conditions.
Eco-Friendly & Flexible Deployment
Meets China National III/IV non-road emission standards and EPA emission requirements. The silent version achieves noise ≤75dB(A). Multiple types, including open-frame, silent canopy, trailer-mounted, containerized, and high-voltage models, are optional, supporting personalized customization and parallel operation.
Power Range & Applications
15–100kW: Commercial buildings, offices, shops, small facilities, and daily emergency backup power.
100–1000kW: Hospitals, malls, hotels, municipal engineering, medium factories and mines.
1000–5000kW: Large data centers, industrial parks, ports, oil & gas fields, offshore islands and core industrial power stations.
Optional Accessories & Customization
ATS automatic transfer switch, generator paralleling cabinet, 4G remote monitoring & cloud management system; silent enclosure, rain canopy, mobile trailer, integrated container power station; low-temperature cold-start preheater, enlarged fuel tank, explosion-proof and anti-corrosion customization; genuine spare parts and full-lifecycle professional maintenance services.
| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)
| kW | kVA | kW | kVA
| Baudouin Series Stage IIIA （50HZ）
| AWT-B14 | 14 | 18 | 16 | 20 | 4M08G2D3/5 | 1600*800*1250 | 650 | 2200*1000*1450 | 1100
| AWT-B16 | 16 | 20 | 18 | 23 | 4M08G4D3/5 | 1650*600*1150 | 650 | 2200*1000*1450 | 1100
| AWT-B24 | 24 | 30 | 30 | 38 | 4M08G8D3/5 | 1800*800*1350 | 700 | 2400*1100*1550 | 1200
| AWT-B30 | 30 | 38 | 36 | 45 | 4M08G10D3/5 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250
| AWT-B50 | 50 | 63 | 55 | 69 | 4M10G2D3/5 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250
| AWT-B64 | 64 | 80 | 70 | 88 | 4M10G4D3/5 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250
| AWT-B80 | 80 | 100 | 88 | 110 | 4M10G6D3/5 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250
| AWT-B90 | 90 | 113 | 100 | 125 | 4M12G1D3/5 | 1850*750*1200 | 1000 | 2600*1100*1550 | 1550
| AWT-B100 | 100 | 125 | 120 | 150 | 4M12G2D3/5 | 2150*850*1350 | 1000 | 2800*1180*1600 | 1700
| AWT-B120 | 120 | 150 | 132 | 165 | 4M12G4D3/5 | 2150*850*1350 | 1200 | 2800*1180*1600 | 1900
| AWT-B150 | 150 | 188 | 160 | 200 | 6M12G2D3/5 | 2100*900*1550 | 1400 | 2800*1180*1600 | 2100
| AWT-B180 | 180 | 225 | 200 | 250 | 6M12G6D3/5 | 2470*930*1450 | 1550 | 3200*1300*1850 | 2450
| AWT-B200 | 200 | 250 | 220 | 275 | 6M12G8D3/5 | 2470*950*1450 | 1600 | 3200*1300*1850 | 2500
| AWT-B250 | 250 | 313 | 280 | 350 | 6M16G8D3/5 | 2470*990*1450 | 1700 | 3200*1300*1850 | 2600
| AWT-B300 | 300 | 375 | 320 | 400 | 6M21G2D3/5 | 2750*1050*1800 | 1900 | 3600*1400*2050 | 3000
| AWT-B350 | 350 | 438 | 400 | 500 | 6M21G6D3/5 | 2750*1050*1800 | 2100 | 3600*1400*2050 | 3200
| AWT-B400 | 400 | 500 | 440 | 550 | 6M21G8D3/5 | 2900*1100*1800 | 2200 | 3600*1400*2050 | 3300
| AWT-B520 | 520 | 650 | 580 | 725 | 6M33G6D3/5 | 2900*1100*1800 | 2300 | 3600*1400*2050 | 3400
| AWT-B600 | 600 | 750 | 650 | 813 | 6M33G8D3/5 | 2850*1000*1530 | 2500 | 3600*1400*2050 | 3600
| AWT-B640 | 640 | 800 | 700 | 875 | 8M33G2D3/5 | 4100*1800*2200 | 7800 | 4900*2000*2500 | 9800
| AWT-B720 | 720 | 900 | 800 | 1000 | 8M33G4D3/5 | 4200*1800*2200 | 7200 | 4900*2000*2500 | 9200
| AWT-B800 | 800 | 1000 | 880 | 1100 | 8M33G6D3/5 | 4300*1800*2200 | 7500 | 5500*2200*2600 | 10000
| AWT-B900 | 900 | 1125 | 1000 | 1250 | 12M33G6D3/5 | 4500*1850*2200 | 8000 | 5500*2200*2600 | 10500
| AWT-B1000 | 1000 | 1250 | 1100 | 1375 | 12M33G8D3/5 | 4500*1850*2250 | 8500 | 5500*2200*2600 | 11000
| AWT-B1100 | 1100 | 1375 | 1200 | 1500 | 12M33G10D3/5 | 4400*1850*2250 | 8500 | 5500*2200*2600 | 11000
| AWT-B1200 | 1200 | 1500 | 1320 | 1650 | 12M33G14D3/5 | 4500*2000*2350 | 9200 | 5500*2400*2800 | 12000
| AWT-B1250 | 1250 | 1563 | 1400 | 1750 | 16M33G0D3/5 | 7200*2150*2340 | 13000 | / | /
| AWT-B1400 | 1400 | 1750 | 1520 | 1900 | 16M33G4D3/5 | 7200*2150*2340 | 13500 | / | /
| AWT-B1500 | 1500 | 1875 | 1650 | 2063 | 16M33G6D3/5 | 7200*2150*2340 | 13800 | / | /
| AWT-B1600 | 1600 | 2000 | 1800 | 2250 | 16M33G8D3/5 | 7200*2150*2340 | 14000 | / | /
| AWT-B1600 | 1600 | 2000 | 1800 | 2250 | 20M33G2D3/5 | 7200*2150*2340 | 14000 | / | /
| AWT-B1800 | 1800 | 2250 | 2000 | 2500 | 20M33G4D3/5 | 7200*2150*2340 | 14000 | / | /
| AWT-B1800 | 1800 | 2250 | 2000 | 2500 | 12M55G2D3/5 | 6620*2210*2500 | 14000 | / | /
| AWT-B2000 | 2000 | 2500 | 2200 | 2750 | 12M55G4D3/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B2200 | 2200 | 2750 | 2400 | 3000 | 12M55G6D3/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B2250 | 2250 | 2813 | 2500 | 3125 | 16M55G0D3/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B2400 | 2400 | 3000 | 2650 | 3313 | 16M55G2D3/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B2600 | 2600 | 3250 | 3000 | 3750 | 16M55G4D3/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B3000 | 3000 | 3750 | 3300 | 4125 | 16M55G6D3/5 | 8230*2600*2700 | 29800 | / | /
| Baudouin Series（50HZ）
| AWT-B15 | 15 | 19 | 16 | 20 | 4M06G20/5 | 1600*800*1250 | 650 | 2200*1000*1450 | 1100
| AWT-B18 | 18 | 23 | 20 | 25 | 4M06G25/5 | 1650*600*1150 | 650 | 2200*1000*1450 | 1100
| AWT-B26 | 26 | 33 | 28 | 35 | 4M06G35/5 | 1800*800*1350 | 700 | 2400*1100*1550 | 1200
| AWT-B32 | 32 | 40 | 35 | 44 | 4M06G44/5 | 1800*800*1150 | 750 | 2400*1100*1550 | 1250
| AWT-B36 | 36 | 45 | 40 | 50 | 4M06G50/5 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250
| AWT-B40 | 40 | 50 | 44 | 55 | 4M06G55/5 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250
| AWT-B52 | 52 | 65 | 57 | 71 | 4M10G70/5 | 1850*750*1200 | 1000 | 2600*1100*1550 | 1550
| AWT-B64 | 64 | 80 | 70 | 88 | 4M10G88/5 | 2150*850*1350 | 1000 | 3000*1180*1700 | 1700
| AWT-B80 | 80 | 100 | 88 | 110 | 4M10G110/5 | 2150*850*1350 | 1200 | 3000*1180*1700 | 1900
| AWT-B80 | 80 | 100 | 100 | 125 | 4M10G125/5 | 2100*900*1550 | 1400 | 3000*1180*1700 | 2100
| AWT-B108 | 108 | 135 | 120 | 150 | 6M11G150/5 | 2470*930*1450 | 1550 | 3200*1300*1850 | 2450
| AWT-B120 | 120 | 150 | 132 | 165 | 6M11G165/5 | 2470*950*1450 | 1600 | 3200*1300*1850 | 2500
| AWT-B135 | 135 | 169 | 150 | 188 | 6M11G188/5 | 2470*990*1450 | 1700 | 3200*1300*1850 | 2600
| AWT-B160 | 160 | 200 | 176 | 220 | 6M16G220/5 | 2750*1050*1500 | 1900 | 3600*1400*2050 | 3000
| AWT-B184 | 184 | 230 | 200 | 250 | 6M16G250/5 | 2750*1050*1500 | 2100 | 3600*1400*2050 | 3200
| AWT-B200 | 200 | 250 | 220 | 275 | 6M16G275/5 | 2900*1100*1600 | 2200 | 3800*1500*2100 | 3350
| AWT-B220 | 220 | 275 | 240 | 300 | 6M16G300/5 | 2900*1100*1600 | 2300 | 3800*1500*2100 | 3450
| AWT-B250 | 250 | 313 | 280 | 350 | 6M16G350/5 | 2950*1100*1630 | 2500 | 3800*1500*2100 | 3650
| AWT-B300 | 300 | 375 | 320 | 400 | 6M21G400/5 | 3100*1150*1660 | 2500 | 3800*1500*2100 | 3650
| AWT-B320 | 320 | 400 | 350 | 438 | 6M21G440/5 | 3500*1500*1800 | 4800 | 4300*1700*2350 | 6400
| AWT-B360 | 360 | 450 | 400 | 500 | 6M21G500/5 | 3500*1500*1800 | 4800 | 4300*1700*2350 | 6400
| AWT-B400 | 400 | 500 | 440 | 550 | 6M21G550/5 | 3600*1500*1850 | 5000 | 4300*1700*2350 | 6600
| AWT-B480 | 480 | 600 | 528 | 660 | 6M33G660/5 | 3700*1550*1850 | 5500 | 4500*1800*2380 | 7200
| AWT-B520 | 520 | 650 | 572 | 715 | 6M33G715/5 | 3700*1550*1850 | 5600 | 4500*1800*2380 | 7300
| AWT-B544 | 544 | 680 | 600 | 750 | 6M33G750/5 | 3900*1800*2100 | 7000 | 4900*2000*2500 | 9000
| AWT-B600 | 600 | 750 | 660 | 825 | 6M33G825/5 | 4500*1800*2200 | 7800 | 5500*2200*2600 | 10300
| AWT-B640 | 640 | 800 | 720 | 900 | 8M33G900/5 | 4200*1800*2200 | 7200 | 5500*2200*2600 | 9700
| AWT-B720 | 720 | 900 | 800 | 1000 | 8M33G1000/5 | 4300*1800*2200 | 7500 | 5500*2200*2600 | 10000
| AWT-B800 | 800 | 1000 | 880 | 1100 | 8M33G1100/5 | 4500*1850*2200 | 7500 | 5500*2200*2600 | 10000
| AWT-B640 | 640 | 800 | 700 | 875 | 12M26G900/5 | 4500*1850*2200 | 8000 | 5500*2200*2600 | 10500
| AWT-B720 | 720 | 900 | 800 | 1000 | 12M26G1000/5 | 4500*1850*2250 | 8500 | 5500*2200*2600 | 11000
| AWT-B800 | 800 | 1000 | 880 | 1100 | 12M26G1100/5 | 4400*1850*2250 | 8500 | 5500*2200*2600 | 11000
| AWT-B900 | 900 | 1125 | 1000 | 1250 | 12M33G1250/5 | 4500*2000*2350 | 9200 | 5500*2400*2800 | 12000
| AWT-B1000 | 1000 | 1250 | 1100 | 1375 | 12M33G1400/5 | 4500*2050*2450 | 9500 | 5500*2400*2800 | 12300
| AWT-B1100 | 1100 | 1375 | 1200 | 1500 | 12M33G1500/5 | 4500*2100*2500 | 10000 | 5500*2400*2800 | 12800
| AWT-B1200 | 1200 | 1500 | 1320 | 1650 | 12M33G1650/5 | 4600*2000*2500 | 8200 | 5500*2400*2800 | 11000
| AWT-B1200 | 1200 | 1500 | 1360 | 1700 | 16M33G1700/5 | 7200*2150*2340 | 13000 | / | /
| AWT-B1400 | 1400 | 1750 | 1520 | 1900 | 16M33G1900/5 | 7200*2150*2340 | 13500 | / | /
| AWT-B1500 | 1500 | 1875 | 1650 | 2063 | 16M33G2000/5 | 7200*2150*2340 | 13800 | / | /
| AWT-B1650 | 1650 | 2063 | 1800 | 2250 | 16M33G2250/5 | 7200*2150*2340 | 14000 | / | /
| AWT-B1600 | 1600 | 2000 | 1800 | 2250 | 20M33G2250/5 | 7200*2150*2340 | 14000 | / | /
| AWT-B1800 | 1800 | 2250 | 2000 | 2500 | 20M33G2500/5 | 7200*2150*2340 | 14000 | / | /
| AWT-B1824 | 1824 | 2280 | 2040 | 2550 | 12M55G2550/5 | 6620*2210*2500 | 14000 | / | /
| AWT-B2000 | 2000 | 2500 | 2200 | 2750 | 12M55G2750/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B2200 | 2200 | 2750 | 2400 | 3000 | 12M55G3000/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B2250 | 2250 | 2813 | 2500 | 3125 | 16M55G3000/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B2400 | 2400 | 3000 | 2650 | 3313 | 16M55G3300/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B2600 | 2600 | 3250 | 3000 | 3750 | 16M55G3750/5 | 8230*2600*2700 | 22000 | / | /
| AWT-B3000 | 3000 | 3750 | 3300 | 4125 | 16M55G4000/5 | 8230*2600*2700 | 29800 | / | /
| Baudouin Series（60HZ）
| AWT-B18 | 18 | 23 | 20 | 25 | 4M06G20/6 | 1600*800*1250 | 650 | 2200*1000*1450 | 1100
| AWT-B24 | 23 | 29 | 25 | 31 | 4M06G25/6 | 1650*600*1150 | 650 | 2200*1000*1450 | 1100
| AWT-B30 | 30 | 38 | 33 | 41 | 4M06G33/6 | 1800*800*1350 | 700 | 2400*1100*1550 | 1200
| AWT-B37 | 37 | 46 | 41 | 51 | 4M06G41/6 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250
| AWT-B45 | 45 | 56 | 50 | 63 | 4M06G50/6 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250
| AWT-B50 | 50 | 63 | 55 | 69 | 4M06G55/6 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250
| AWT-B60 | 60 | 75 | 66 | 83 | 4M10G66/6 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250
| AWT-B75 | 75 | 94 | 83 | 104 | 4M10G83/6 | 1850*750*1200 | 1000 | 2600*1100*1550 | 1550
| AWT-B90 | 90 | 113 | 100 | 125 | 4M10G105/6 | 2150*850*1350 | 1000 | 3000*1180*1700 | 1700
| AWT-B100 | 100 | 125 | 110 | 138 | 6M11G110/6 | 2150*850*1350 | 1200 | 3000*1180*1700 | 1900
| AWT-B120 | 120 | 150 | 135 | 169 | 6M11G135/6 | 2100*900*1550 | 1400 | 3000*1180*1700 | 2100
| AWT-B145 | 145 | 181 | 160 | 200 | 6M11G160/6 | 2470*930*1450 | 1550 | 3200*1300*1850 | 2450
| AWT-B160 | 160 | 200 | 176 | 220 | 6M11G176/6 | 2470*950*1450 | 1600 | 3200*1300*1850 | 2500
| AWT-B180 | 180 | 225 | 200 | 250 | 6M16G200/6 | 2470*990*1450 | 1700 | 3200*1300*1850 | 2600
| AWT-B200 | 200 | 250 | 220 | 275 | 6M16G220/6 | 2750*1050*1800 | 1900 | 3400*1300*1950 | 2900
| AWT-B227 | 227 | 284 | 250 | 313 | 6M16G250/6 | 2750*1050*1800 | 2100 | 3400*1300*1950 | 3100
| AWT-B280 | 280 | 350 | 308 | 385 | 6M16G308/6 | 2900*1100*1800 | 2200 | 3600*1400*2050 | 3300
| AWT-B300 | 300 | 375 | 330 | 413 | 6M21G330/6 | 2900*1100*1800 | 2300 | 3600*1400*2050 | 3400
| AWT-B350 | 350 | 438 | 390 | 488 | 6M21G390/6 | 2850*1000*1530 | 2500 | 3600*1400*2050 | 3600
| AWT-B360 | 360 | 450 | 400 | 500 | 6M21G400/6 | 3100*1150*1560 | 2500 | 3800*1500*2100 | 3650
| AWT-B400 | 400 | 500 | 460 | 575 | 6M21G460/6 | 3500*1500*1800 | 4800 | 4200*1600*2250 | 6250
| AWT-B520 | 520 | 650 | 575 | 719 | 6M33G575/6 | 3500*1500*1800 | 4800 | 4200*1600*2250 | 6250
| AWT-B550 | 550 | 688 | 600 | 750 | 6M33G600/6 | 3600*1500*1850 | 5000 | 4300*1700*2350 | 6600
| AWT-B575 | 575 | 719 | 633 | 791 | 6M33G633/6 | 3700*1550*1850 | 5500 | 4500*1800*2380 | 7200
| AWT-B600 | 600 | 750 | 660 | 825 | 6M33G660/6 | 3700*1550*1850 | 5600 | 4500*1800*2380 | 7300
| AWT-B700 | 700 | 875 | 770 | 963 | 8M33G770/6 | 3900*1800*2100 | 7000 | 4600*1900*2430 | 8800
| AWT-B720 | 720 | 900 | 800 | 1000 | 8M33G800/6 | 4100*1800*2200 | 7000 | 4900*2000*2500 | 9000
| AWT-B800 | 800 | 1000 | 900 | 1125 | 8M33G900/6 | 4200*1800*2200 | 7200 | 5500*2200*2600 | 9700
| AWT-B720 | 720 | 900 | 800 | 1000 | 12M26G800/6 | 4300*1800*2200 | 7500 | 5500*2200*2600 | 10000
| AWT-B800 | 800 | 1000 | 900 | 1125 | 12M26G900/6 | 4500*1850*2200 | 8000 | 5500*2200*2600 | 10500
| AWT-B910 | 910 | 1138 | 1000 | 1250 | 12M26G1000/6 | 4500*1850*2250 | 8500 | 5500*2200*2600 | 11000
| AWT-B900 | 900 | 1125 | 1000 | 1250 | 12M33G1000/6 | 4400*1850*2250 | 8500 | 5500*2200*2600 | 11000
| AWT-B1000 | 1000 | 1250 | 1100 | 1375 | 12M33G1100/6 | 4500*2000*2350 | 9200 | 5500*2400*2800 | 12000
| AWT-B1092 | 1092 | 1365 | 1200 | 1500 | 12M33G1200/6 | 4500*2050*2450 | 9500 | 5500*2400*2800 | 12300
| AWT-B1176 | 1176 | 1470 | 1300 | 1625 | 12M33G1300/6 | 4500*2100*2500 | 10000 | 5500*2400*2800 | 12800
| AWT-B1275 | 1275 | 1594 | 1400 | 1750 | 16M33G1400/6 | 4600*2000*2500 | 8200 | 5500*2400*2800 | 11000
| AWT-B1365 | 1365 | 1706 | 1500 | 1875 | 16M33G1500/6 | 7200*2150*2340 | 13000 | / | /
| AWT-B1500 | 1500 | 1875 | 1650 | 2063 | 16M33G1650/6 | 7200*2150*2340 | 13500 | / | /
| AWT-B1500 | 1500 | 1875 | 1750 | 2188 | 16M33G1750/6 | 7200*2150*2340 | 13800 | / | /
| AWT-B1600 | 1600 | 2000 | 1750 | 2188 | 20M33G2000/6 | 7200*2150*2340 | 14000 | / | /
| AWT-B1800 | 1800 | 2250 | 2000 | 2500 | 20M33G2200/6 | 7200*2150*2340 | 14000 | / | /
| AWT-B2000 | 2000 | 2500 | 2200 | 2750 | 12M55G2200/6 | 7200*2150*2340 | 14000 | / | /
| AWT-B2045 | 2045 | 2556 | 2300 | 2875 | 12M55G2250/6 | 6620*2210*2500 | 14000 | / | /
| AWT-B2250 | 2250 | 2813 | 2500 | 3125 | 12M55G2500/6 | 8230*2600*2700 | 22000 | / | /
| AWT-B2400 | 2400 | 3000 | 2640 | 3300 | 16M55G2640/6 | 8230*2600*2700 | 22000 | / | /
| AWT-B2560 | 2560 | 3200 | 2800 | 3500 | 16M55G2800/6 | 8230*2600*2700 | 22000 | / | /
| AWT-B2640 | 2640 | 3300 | 3000 | 3750 | 16M55G3000/6 | 8230*2600*2700 | 22000 | / | /
| AWT-B3000 | 3000 | 3750 | 3300 | 4125 | 16M55G3300/6 | 8230*2600*2700 | 22000 | / | /
Hot Products
Cummins Powered Diesel Generator Sets
Perkins Powered Diesel Generator Sets
Weichai Powered Diesel Generator Sets
Yuchai Powered Diesel Generator Sets
MTU Powered Diesel Generator Sets
Volvo Powered Diesel Generator Sets
About Aiweite
Founded in 2008, Yangzhou Aiweite Electromechanical Co., Ltd. has accumulated extensive experience in the manufacture and installation of generator sets ranging from 1 kVA to 2,500 kVA. We are China Baudouin Powered Diesel Generator Sets Manufacturers and Wholesale Baudouin Powered Diesel Generator Sets Factory . Over the years, Aiweite has continued to strengthen its capabilities and market presence, and we are committed to becoming a reliable long-term partner for customers worldwide.
Through continuous innovation, we consistently improve the efficiency, durability, and environmental performance of our products. Advanced manufacturing equipment and strict quality management are applied throughout production to ensure that every generator set meets applicable international standards.
We have established long-term and stable relationships with customers across different markets and place strong emphasis on customer satisfaction. Comprehensive support is provided before, during, and after each project, ensuring that customer requirements are addressed promptly and effectively.
Guided by the principle of "Quality First, Customer First," we uphold a corporate culture built on integrity, responsibility, innovation, and mutual success.
Latest Updates
10kVA-100kVA Universal Diesel Generator Sets: Small Indust...
A metalworking shop with two CNC lathes, a screw compressor and welding bays rarely calculates its worst-case starting current until the utility line drops. That calculation usually ends between 10 kVA and 100 kVA - the power band that keeps small industrial sites running when the grid cannot. A 7...
Oct 28, 2026
MTU Powered Diesel Generator Sets: Key Specifications for ...
A 2,000 kVA standby set is not judged by its nameplate. It is judged in the seconds after the transfer switch closes, when a data hall, a hospital block or a process line throws its entire load onto the generator in one step. Either the set absorbs that block inside ISO 8528-5 limits, or the break...
Oct 22, 2026
Cummins Powered Diesel Generator Sets: How to Select the R...
A food processing plant in northern Mexico installed a 150 kVA generator set powered by a Cummins Inc. diesel engine in March 2024. During commissioning, an engineer switched on a 75 kW refrigeration compressor; voltage sagged below 80% of nominal, and the controller tripped on under-voltage. The ...
Oct 21, 2026
Contat Us
Baudouin Powered Diesel Generator Sets Industry knowledge
Yangzhou Aiweite Electromechanical Co., Ltd. manufactures Baudouin Powered Diesel Generator Sets from 15 kW to 3000 kW, integrating genuine Baudouin heavy-duty diesel engines with full-copper brushless alternators and intelligent control systems. Since 2008 we have focused on generator production, system integration and installation, serving industrial, commercial and infrastructure projects worldwide.
The range covers standby, prime and continuous duty, with open-frame, silent canopy, trailer-mounted and containerized builds. Our factory in Yangzhou, China assembles, wires and load-tests each unit before shipment.
What Our Baudouin Powered Range Covers
Baudouin engines are French-designed industrial diesels with high-pressure common rail fuel injection, high-efficiency turbocharging and intercooling, replaceable wet cylinder liners and multi-turbo configurations on larger models. That architecture supports 0–100% load pickup and stable output under high altitude, high temperature, dust and salt-spray conditions.
We build the complete package around the engine: alternator, coupling, base frame, cooling, exhaust, fuel system, control panel and protection devices. Units are configured to ISO 8528 duty classes and tested against the electrical performance the project specifies.
Power Bands and Typical Applications
| Power Band | Typical Duty | Application Fit
| 15–100 kW | Standby, prime | Commercial buildings, offices, shops, small facilities, daily emergency backup
| 100–1000 kW | Prime, continuous | Hospitals, malls, hotels, municipal engineering, medium factories and mines
| 1000–3000 kW | Continuous, parallel | Large data centers, industrial parks, ports, oil and gas fields, offshore islands, core power stations
Core Configuration
Engine
Genuine Baudouin 4M06, 4M08, 4M10, 4M12, 6M11, 6M12, 6M16, 6M21, 6M33, 8M33, 12M26, 12M33, 12M55, 16M33, 16M55 and 20M33 series generating engines.
High-pressure common rail injection and turbocharged intercooling for fast load response and low fuel consumption.
Replaceable wet cylinder liners and standardized parts for long overhaul intervals and simplified maintenance.
Alternator
Maintenance-free brushless synchronous alternator, full-copper windings, Class H insulation.
IP22–IP23 protection as standard, with higher protection available for dusty or coastal sites.
Voltage and frequency stability suited to IT equipment, data center loads and non-linear industrial devices.
Control and Monitoring
Bilingual LCD intelligent controller with full-range fault protection and automatic start/stop.
ATS power transfer, 4G remote monitoring, cloud management and multi-unit parallel operation.
Deep Sea, SmartGen, ComAp or customer-specified control platforms for OEM and ODM projects.
Model Reference and Dimensions
Model designations follow the AWT-B prefix with the prime power rating in kW. The table below shows representative 50 Hz Stage IIIA units; the full list runs from AWT-B14 through AWT-B3000, with corresponding 50 Hz and 60 Hz variants.
| Model | Prime / Standby | Engine | Open Type (mm / kg) | Silent Type (mm / kg)
| AWT-B50 | 50 / 55 kW | 4M10G2D3/5 | 1800×800×1350 / 750 | 2400×1100×1550 / 1250
| AWT-B200 | 200 / 220 kW | 6M12G8D3/5 | 2470×950×1450 / 1600 | 3200×1300×1850 / 2500
| AWT-B600 | 600 / 650 kW | 6M33G8D3/5 | 2850×1000×1530 / 2500 | 3600×1400×2050 / 3600
| AWT-B1200 | 1200 / 1320 kW | 12M33G14D3/5 | 4500×2000×2350 / 9200 | 5500×2400×2800 / 12000
| AWT-B2000 | 2000 / 2200 kW | 12M55G4D3/5 | 8230×2600×2700 / 22000 | Container build
Above roughly 1250 kW, units are normally supplied as open sets or integrated into containerized power stations because of footprint and transport limits. Dimensions and weights vary with enclosure, fuel tank and accessory selection.
Structure Options
The same Baudouin engine platform is available in several enclosure formats, and we match the format to the site rather than the other way around.
Open type — for plant rooms with existing ventilation and acoustic treatment, or where the set feeds a dedicated switchroom. See Open Type Diesel Generator Sets .
Silent type — canopy with acoustic lining and residential-grade muffler, typically ≤75 dB(A) at 7 m for the smaller frames. See Silent Type Diesel Generator Sets .
Trailer type — mobile units for construction, rental fleets and temporary site power.
Container type — ISO-footprint power stations for ports, oilfields, data centers and remote sites, with integrated fuel, cooling and control rooms.
Auxiliary Systems and Optional Accessories
Closed-loop cooling system sized for the site ambient temperature and altitude.
Triple-stage filtration for fuel, oil and air, with dust and salt-spray protection options.
Professional vibration dampers, low-noise muffler and integrated base frame with anti-vibration mounts.
ATS automatic transfer switch, paralleling cabinet, 4G remote monitoring and cloud management.
Low-temperature cold-start preheater, enlarged fuel tank, explosion-proof and anti-corrosion customization.
Genuine spare parts and full-lifecycle maintenance support.
Quality Control and Acceptance Testing
Every Baudouin powered set passes through incoming inspection of key components, assembly process verification, electrical safety checks and mechanical fitting inspection. Before delivery we run full-load testing from 0 to 110% of rated capacity, step load response testing, continuous operation endurance testing, voltage and frequency stability testing, and emergency protection system verification.
Test records, wiring diagrams, operation manuals and commissioning guidance are issued with the shipment. Where the project requires witnessed testing or third-party inspection, we coordinate the schedule and prepare the unit for the agreed acceptance protocol.
Installation and Site Integration
Foundation or plinth sized to the operating weight, with clearance for radiator airflow and service access.
Exhaust routing, flexible bellows and silencer support designed to keep back pressure within engine limits.
Fuel supply and return lines, day tank or bulk tank, and bunding where required by local regulation.
Cable sizing, neutral and earthing arrangement, and breaker coordination with the site distribution board.
Control interface to ATS, building management or SCADA via volt-free contacts, Modbus or Ethernet.
Related Engine Platforms
Where a project specifies a different engine brand, the same integration, enclosure and control approach applies across our range, including Cummins Powered Diesel Generator Sets , Perkins Powered Diesel Generator Sets, MTU, Volvo, Weichai, Yuchai and SDEC powered sets.
Information We Use to Configure Your Solution
To size and quote a Baudouin powered set accurately, we work from the following project inputs. Missing items are confirmed during the engineering review before production is released.
| Input | Why It Matters
| Load list and starting method | Sets prime or standby rating and alternator frame size
| Duty class (standby / prime / continuous) | Determines allowable load factor and annual running hours
| Voltage, frequency, phase | Fixes alternator winding and control settings
| Site altitude and ambient temperature | Drives derating and cooling package selection
| Enclosure and noise limit | Selects open, silent, trailer or container build
| Control and communication protocol | Matches controller, ATS and remote monitoring requirements
| Fuel system and tank capacity | Defines autonomy and bunding arrangement
Maintenance and Serviceability
Baudouin engines use standardized parts and accessible service points, which keeps routine maintenance straightforward. We supply genuine engine components, alternator parts, control and electrical spares, filters and consumables to support long-term operation and reduce downtime risk.
Typical service intervals cover oil and filter changes, coolant checks, fuel filter replacement, battery and charger inspection, and annual load bank verification. Our support team provides installation guidance, operation support and technical troubleshooting after commissioning.
Frequently Asked Questions
What power range do you build with Baudouin engines?
Our Baudouin powered range runs from 15 kW to 3000 kW in 50 Hz and 60 Hz configurations, covering standby, prime and continuous duty. Larger ratings above roughly 1250 kW are normally supplied as open sets or containerized power stations.
Can the set run in parallel with another unit or the grid?
Yes. We supply paralleling cabinets and controllers that support multi-unit parallel operation, load sharing and synchronization with an existing distribution system. The control platform is selected to match the site protocol.
What testing is carried out before shipment?
Each unit undergoes incoming component inspection, assembly verification, electrical safety checks, full-load testing from 0 to 110% of rated capacity, step load response testing, endurance running, and voltage and frequency stability testing. Emergency protection functions are verified before dispatch.
Do you support OEM and ODM customization?
We provide OEM and ODM manufacturing based on customer specifications, engineering requirements and application environments. Customization covers power configuration, engine selection, control system integration, enclosure design, voltage and frequency, and branding.
What documentation is supplied with the generator set?
Shipments include operation and maintenance manuals, wiring diagrams, test records and commissioning guidance. Additional documentation for project acceptance can be prepared against the agreed inspection protocol.
How do you handle spare parts and after-sales support?
We maintain a stable supply of genuine engine, alternator, control and consumable parts, and provide installation guidance, operation support and technical troubleshooting throughout the operating life of the set.
Contact Details
Phone / WhatsApp:
+86-131 6031 9313
+86-198 2539 0687
+86-189 3626 2364
Email:
info@awtgenerator.com
Address:
No. 86, Shuangshu Road, Xiannv Town, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Company
Home
Products
Industries
OEM / ODM
Support
About
News
Contact
Product Categories
Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Copyright ©
Yangzhou Aiweite Electromechanical Co., Ltd.
Wholesale Baudouin Powered Diesel Generator Sets Manufacturers
X
Facebook
Products
News
