URL: https://www.awtgenset.com/product/diesel-generator-by-engine/mtu-powered-diesel-generator-sets.html
Accessed: 2026-11-13

Wholesale MTU Powered Diesel Generator Sets Manufacturers, Factory
Home
Products Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Industries
OEM / ODM
Support Support
FAQ
About About
Factory Tour
Certification
News Company News
Industry News
Contact
en
English
Français
Español
Menu
English
Français
Español
Menu
Home
Products Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Industries
OEM / ODM
Support Support
FAQ
About About
Factory Tour
Certification
News Company News
Industry News
Contact
Diesel Generator By Engine
Home / Products / Diesel Generator By Engine / MTU Powered Diesel Generator Sets
Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine Diesel Generator By Engine
Wholesale MTU Powered Diesel Generator Sets
Home / Products / Diesel Generator By Engine / MTU Powered Diesel Generator Sets
Performance Introduction
Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Be the First to Know!
MTU Powered Diesel Generator Sets
Complying with ISO 8528 and GB/T 2828 industry standards, these gensets are equipped with authentic MTU high-end industrial engines, high-precision full-copper brushless alternators, and intelligent control systems. Covering a power range from 20kW to 4000kW, the units fully satisfy standby, prime and continuous power requirements. With decades of German industrial core technology and global rigorous field verification, MTU gensets stand out for ultra-stable operation, rapid load response, low fuel consumption and superior environmental adaptability, widely applied in data centers, high-end hospitals, intelligent buildings, petrochemical industries and key national infrastructure projects.
Contact Us
PREV: Baudouin Powered Diesel Generator Sets
NEXT: Volvo Powered Diesel Generator Sets
Product Information
Driven by genuine German MTU industrial diesel engines, our generator sets adopt world-renowned German precision manufacturing technology. Featuring supreme operational stability, ultra-low failure rate, and excellent load capacity, they provide top-tier reliable power solutions for high-standard, mission-critical power supply scenarios worldwide.
Core Configuration
Engine: Adopts original German MTU series industrial diesel engines, featuring advanced electronic fuel injection and efficient turbocharged intercooling technology. With an integral rigid block structure and precise industrial calibration, the engine realizes smooth power output and zero-delay load pickup. It operates stably in extreme cold, high temperature, high altitude, humid and salt-spray corrosive environments, with a standardized global after-sales system and ultra-long maintenance cycle.
Alternator: Maintenance-free brushless synchronous full-copper alternator with Class H high-grade insulation and IP22–IP23 protection level. It meets ISO G3 high-precision power quality standards, with extremely low voltage and frequency fluctuation. The stable and pure power output is perfectly compatible with high-precision electronic equipment, server clusters, and sensitive industrial loads.
Control System: Chinese-English dual-language LCD intelligent controller with comprehensive multi-dimensional fault protection. It supports automatic start-stop, ATS automatic power switching, 4G remote monitoring, cloud intelligent management and multi-unit parallel operation, realizing 24/7 unattended intelligent operation.
Auxiliary System: Equipped with a professional closed circulating cooling system, high-precision triple filtration, damping vibration absorbers, high-efficiency muffler and integrated base frame. The modular optimized structure ensures convenient installation, simple daily maintenance, and long-term stable unit operation.
Key Advantages
German Precision & Extreme Reliability
Inheriting strict German industrial manufacturing standards, MTU engines feature a compact, rigid structure and an ultra-low failure rate. Validated by massive high-end global projects, the gensets deliver long-term stable operation and exceptional continuous heavy-load resistance.
Superior Load Response & Power Stability
With precise electronic fuel control and an optimized air intake system, the units achieve rapid full-load response and fluctuation-free power output. It guarantees uninterrupted and zero-error power supply for core critical equipment.
Efficient Fuel Economy & Low Lifecycle Cost
Precision fuel injection technology achieves full combustion and optimized energy efficiency. Thanks to long maintenance intervals and durable overall structure, the gensets effectively reduce long-term operation and lifecycle maintenance costs.
Excellent Extreme Condition Adaptability
The units maintain stable rated power output with negligible attenuation in high altitude, extreme temperature, damp and corrosive coastal environments. Customized cold start, anti-corrosion and dust-proof upgrades are available for special harsh working scenarios.
Eco-Friendly & Versatile Deployment
Fully compliant with China National III/IV non-road emission standards and international mainstream environmental protection regulations. The silent version features noise ≤75dB(A). Multiple configurations, including open-frame, silent canopy, mobile trailer, and containerized types, are optional, supporting personalized customization and multi-unit parallel connection.
Power Range & Applications
500–1000kW: Grade-A hospitals, high-end hotels, municipal key projects, fine chemical factories, and medium industrial parks.
1000–4000kW: Large data centers, petrochemical bases, port terminals, key industrial zones and national core infrastructure power stations.
Optional Accessories & Customization
ATS automatic transfer switch, generator paralleling cabinet, 4G remote monitoring and cloud management system; soundproof silent enclosure, rainproof canopy, mobile trailer device, integrated container power station; low-temperature cold-start preheater, enlarged fuel tank, explosion-proof and anti-corrosion customization; genuine original spare parts and full-lifecycle professional after-sales maintenance services.
| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)
| kW | kVA | kW | kVA
| MTU Series(50HZ）
| AWT-M520 | 480 | 600 | 520 | 650 | 12V1600G10F | 3300*1400*1970 | 3900 | 4000*1600*2150 | 5200
| AWT-M570 | 520 | 650 | 570 | 713 | 12V1600G20F | 3400*1400*1850 | 4400 | 4200*1600*2250 | 5850
| AWT-M570 | 520 | 650 | 570 | 713 | 12V2000G25 | 4000*1650*2280 | 6500 | 4900*2000*2500 | 8500
| AWT-M700 | 640 | 800 | 700 | 875 | 12V2000G65 | 4200*1650*2280 | 7000 | 4900*2000*2500 | 9000
| AWT-M800 | 728 | 910 | 800 | 1000 | 16V2000G25 | 4300*1600*2300 | 5800 | 4900*2000*2500 | 7800
| AWT-M880 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 4300*1600*2300 | 6000 | 4900*2000*2500 | 8000
| AWT-M1000 | 900 | 1125 | 1000 | 1250 | 18V2000G65 | 4700*2000*2380 | 9000 | 5500*2200*2600 | 11800
| AWT-M1100 | 1000 | 1250 | 1100 | 1375 | 18V2000G26F | 4700*2000*2380 | 9000 | 5500*2200*2600 | 11800
| AWT-M1200 | 1100 | 1375 | 1200 | 1500 | 12V4000G23R | 5500*2220*2660 | 12000 | 6500*2600*2800 | 15500
| AWT-M1320 | 1200 | 1500 | 1320 | 1650 | 12V4000G23 | 5500*2220*2660 | 12500 | 6500*2600*2800 | 16000
| AWT-M1650 | 1500 | 1875 | 1650 | 2063 | 12V4000G63 | 5500*2220*2660 | 13000 | 6500*2600*2800 | 16500
| AWT-M1880 | 1600 | 2000 | 1800 | 2250 | 16V4000G23 | 6500*2600*2680 | 17000 | 7500*2800*3000 | 21000
| AWT-M2000 | 1800 | 2250 | 1980 | 2475 | 16V4000G63 | 6500*2600*2680 | 17500 | 7500*2800*3000 | 21500
| AWT-M2200 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 8300*2950*2700 | 20500 | / | /
| AWT-M2500 | 2200 | 2750 | 2500 | 3125 | 20V4000G63 | 8300*2950*2700 | 21000 | / | /
| AWT-M2750 | 2500 | 3125 | 2750 | 3438 | 20V4000G63L | 8300*2950*2700 | 21000 | / | /
| MTU Series（60HZ）
| AWT-M700 | 635 | 794 | 700 | 875 | 12V2000G45 | 4200*1650*2280 | 6000 | 4900*2000*2500 | 8000
| AWT-M800 | 728 | 910 | 800 | 1000 | 12V2000G85 | 4300*1650*2280 | 6500 | 5500*2200*2600 | 9300
| AWT-M908 | 825 | 1031 | 908 | 1135 | 16V2000G45 | 4300*1700*2300 | 7000 | 5500*2200*2600 | 9800
| AWT-M1000 | 910 | 1138 | 1000 | 1250 | 16V2000G85 | 4300*1700*2300 | 7500 | 5500*2200*2600 | 10300
| AWT-M1200 | 1075 | 1344 | 1200 | 1500 | 18V2000G85 | 4700*2000*2380 | 9000 | 5500*2200*2600 | 11800
| AWT-M1540 | 1400 | 1750 | 1540 | 1925 | 12V4000G43 | 5500*2220*2660 | 12500 | 6500*2600*2800 | 16000
| AWT-M1800 | 1630 | 2038 | 1800 | 2250 | 12V4000G83 | 5500*2220*2660 | 12500 | 6500*2600*2800 | 16000
| AWT-M2080 | 1890 | 2363 | 2080 | 2600 | 16V4000G43 | 6500*2600*2680 | 17500 | 7500*2800*3000 | 21500
| AWT-M2350 | 2130 | 2663 | 2350 | 2938 | 16V4000G83 | 6500*2600*2680 | 17500 | 7500*2800*3000 | 21500
| AWT-M2530 | 2300 | 2875 | 2530 | 3163 | 20V4000G43 | 8000*2950*2700 | 20500 | / | /
| AWT-M2800 | 2545 | 3181 | 2800 | 3500 | 20V4000G83 | 8200*2950*2700 | 20500 | / | /
| AWT-M3090 | 2810 | 3513 | 3090 | 3863 | 20V4000G83L | 8300*2950*2700 | 20500 | / | /
Hot Products
Cummins Powered Diesel Generator Sets
Perkins Powered Diesel Generator Sets
Weichai Powered Diesel Generator Sets
Yuchai Powered Diesel Generator Sets
Baudouin Powered Diesel Generator Sets
Volvo Powered Diesel Generator Sets
About Aiweite
Founded in 2008, Yangzhou Aiweite Electromechanical Co., Ltd. has accumulated extensive experience in the manufacture and installation of generator sets ranging from 1 kVA to 2,500 kVA. We are China MTU Powered Diesel Generator Sets Manufacturers and Wholesale MTU Powered Diesel Generator Sets Factory . Over the years, Aiweite has continued to strengthen its capabilities and market presence, and we are committed to becoming a reliable long-term partner for customers worldwide.
Through continuous innovation, we consistently improve the efficiency, durability, and environmental performance of our products. Advanced manufacturing equipment and strict quality management are applied throughout production to ensure that every generator set meets applicable international standards.
We have established long-term and stable relationships with customers across different markets and place strong emphasis on customer satisfaction. Comprehensive support is provided before, during, and after each project, ensuring that customer requirements are addressed promptly and effectively.
Guided by the principle of "Quality First, Customer First," we uphold a corporate culture built on integrity, responsibility, innovation, and mutual success.
Latest Updates
MTU Powered Diesel Generator Sets: High-Power Applications...
Two 2,000 kVA generator sets can sit side by side on a quotation sheet and behave nothing alike on site. The difference lives in three places: how the engine answers a step load, how the radiator copes with a 43 C afternoon, and how much reactive current the alternator can push when a 600 kW chill...
Nov 11, 2026
Cummins Powered Diesel Generator Sets for Industrial and C...
During a 2025 industrial campus expansion, a procurement team rejected a generator bid because the supplier could not document ISO 8528 continuous power (COP) ratings for the Cummins engine platform it proposed. That documentation gap, not price, reshaped the shortlist. Cummins powered diesel gene...
Nov 04, 2026
Diesel Generator Set Selection Guide: Engine Brands, Power...
Two 500 kVA diesel generator sets quoted against the same tender can differ by more than 40 percent in price, and the gap almost never sits in the alternator. It sits in three decisions taken before the quotation is written: how the power rating is defined, which engine platform is bolted to the s...
Oct 30, 2026
Contat Us
MTU Powered Diesel Generator Sets Industry knowledge
MTU Powered Diesel Generator Sets from Yangzhou Aiweite
Yangzhou Aiweite Electromechanical Co., Ltd. manufactures MTU Powered Diesel Generator Sets for data centers, hospitals, petrochemical plants and national infrastructure where a single outage is unacceptable. We integrate genuine MTU industrial diesel engines with high-precision full-copper brushless alternators and intelligent control systems, covering 20kW to 4000kW in standby, prime and continuous duty.
Every unit is assembled in our Yangzhou factory under ISO 8528 and GB/T 2828 process controls, then full-load tested before dispatch. Our engineering team configures each set around the load profile, site environment and electrical interface you specify.
Why MTU Engines Suit Mission-Critical Power
MTU industrial engines use electronic fuel injection and turbocharged intercooling with an integral rigid block. The result is smooth power delivery, fast load pickup and stable output in cold, hot, high-altitude, humid and salt-spray conditions. Aiweite pairs these engines with maintenance-free brushless synchronous alternators rated Class H insulation and IP22–IP23 protection, meeting ISO G3 power quality for sensitive server, medical and process loads.
Engine: Original German MTU series, electronic fuel injection, turbocharged intercooling.
Alternator: Full-copper brushless synchronous, Class H insulation, IP22–IP23.
Control: Chinese-English LCD intelligent controller with multi-dimensional fault protection.
Auxiliary: Closed circulating cooling, triple filtration, damping absorbers, high-efficiency muffler, integrated base frame.
Available Range and Configuration Options
Our MTU range spans 20kW to 4000kW. Standard builds are available as open-frame, silent canopy (≤75dB(A)), mobile trailer and containerized power stations. Electrical configuration supports 50Hz or 60Hz and global voltage standards, with control systems from Deep Sea, SmartGen, ComAp or a customized platform.
| Configuration | Typical Power Band | Application Fit
| Open type | 500–4000kW | Plant rooms, industrial parks, retrofit projects
| Silent type | 500–2500kW | Hospitals, hotels, urban buildings, noise-sensitive sites
| Trailer type | 500–1000kW | Mobile backup, construction, temporary events
| Container type | 1000–4000kW | Data centers, petrochemical bases, port terminals
Optional accessories include ATS automatic transfer switches, generator paralleling cabinets, 4G remote monitoring and cloud management, low-temperature cold-start preheaters, enlarged fuel tanks, and explosion-proof or anti-corrosion upgrades.
Model Reference: 50Hz MTU Series
The table below shows representative 50Hz models from our MTU series. Prime and standby ratings follow ISO 8528 definitions; dimensions and weights are for standard open and silent builds.
| Model | Prime kW/kVA | Standby kW/kVA | Engine
| AWT-M520 | 480/600 | 520/650 | 12V1600G10F
| AWT-M700 | 640/800 | 700/875 | 12V2000G65
| AWT-M1000 | 900/1125 | 1000/1250 | 18V2000G65
| AWT-M1650 | 1500/1875 | 1650/2063 | 12V4000G63
| AWT-M2200 | 2000/2500 | 2200/2750 | 20V4000G23
| AWT-M2750 | 2500/3125 | 2750/3438 | 20V4000G63L
60Hz models are available across the same power bands with matched engine and alternator combinations. For the full model list, see our Diesel Generator By Engine range.
Application Fit by Power Band
MTU sets are selected by load criticality and site conditions rather than by size alone. Our engineering team maps each project to the appropriate band:
500–1000kW: Grade-A hospitals, high-end hotels, municipal key projects, fine chemical factories and medium industrial parks.
1000–4000kW: Large data centers, petrochemical bases, port terminals, key industrial zones and national core infrastructure power stations.
For projects outside these bands, our Diesel Generator By Power Range covers 10kVA to 2500kVA in universal configurations, and our Diesel Generator By Structure range details enclosure and mobility options.
Controls, Automation and Parallel Operation
Our intelligent controllers support automatic start-stop, ATS automatic power switching, 4G remote monitoring and cloud management. Multi-unit parallel operation is available for larger plants, with load sharing and synchronization handled by the control system. The controller interface is configured to match your SCADA, BMS or plant DCS protocol so that alarms, status and metering data reach the operators who need them.
For data centers and hospitals, we typically supply the genset with an integrated paralleling cabinet and ATS, tested as a system before shipment. This reduces on-site interface risk and shortens commissioning time.
Installation, Utilities and Site Requirements
MTU sets are heavy and require a stable foundation, adequate combustion and cooling air, and exhaust routing that meets local code. Our documentation package includes foundation loading data, air and exhaust flow requirements, fuel system schematics and cable entry details. For containerized units, we provide the container outline, lifting points and internal layout so civil works can proceed in parallel with manufacturing.
Foundation and vibration isolation details
Combustion air, cooling air and exhaust back-pressure limits
Fuel supply, return and day-tank sizing
Power cable sizing and control cable schedule
Earthing and neutral configuration
Quality Control and Acceptance Testing
Every Aiweite MTU set passes incoming inspection of key components, assembly process verification, electrical safety checks and mechanical fitting inspection. Before dispatch, each unit undergoes full-load testing from 0–110% rated capacity, step load response testing, continuous operation endurance testing, voltage and frequency stability testing, and emergency protection system verification.
We can support third-party inspection and provide test reports, wiring diagrams, operation manuals and maintenance schedules as part of the delivery scope. Our factory operates under ISO 9001 and ISO 14001 management systems.
Information We Use to Configure Your Solution
To prepare an accurate configuration and quotation, we need the following project inputs. The more detail you provide, the closer the first proposal will be to the final build.
Site location, altitude, ambient temperature range and humidity
Required prime, standby or continuous power in kW or kVA
Load profile, including motor starting and non-linear loads
Voltage, frequency, phase and neutral configuration
Enclosure preference: open, silent, trailer or container
Control system brand and communication protocol
ATS, paralleling or remote monitoring requirements
Fuel storage, exhaust routing and emission limits
Delivery destination, site access and lifting constraints
Maintenance, Spare Parts and Serviceability
MTU engines are designed for long maintenance intervals, and our modular base frame layout keeps filters, belts and service points accessible. We supply genuine engine components, alternator parts, electrical and control system parts, filters and consumables to support long-term operation. Our support team provides installation guidance, operation support and technical troubleshooting after commissioning.
For projects requiring extended service coverage, we can prepare a spare parts list matched to your maintenance schedule and site conditions.
Frequently Asked Questions
What power range do your MTU powered diesel generator sets cover?
Our MTU range covers 20kW to 4000kW, with standard 50Hz and 60Hz models from 480kW prime up to 2500kW prime. Larger and smaller configurations are available on request.
Can you supply a complete containerized power station with ATS and paralleling?
Yes. We build containerized MTU power stations with integrated ATS, paralleling cabinets and remote monitoring, tested as a system before shipment.
What testing is performed before delivery?
Each set undergoes full-load testing from 0–110% rated capacity, step load response testing, continuous operation endurance testing, voltage and frequency stability testing, and emergency protection verification.
Do you support OEM or ODM customization for MTU gensets?
We provide OEM and ODM manufacturing based on your specifications, including power configuration, engine selection, control system integration and structural design.
What information do you need to prepare a quotation?
We need site conditions, required power, load profile, voltage and frequency, enclosure preference, control and communication requirements, and delivery destination. Our engineering team will confirm the configuration and provide a proposal.
How do you support maintenance after commissioning?
We supply genuine spare parts, filters and consumables, and provide installation guidance, operation support and technical troubleshooting. Spare parts lists can be prepared to match your maintenance schedule.
Contact Details
Phone / WhatsApp:
+86-131 6031 9313
+86-198 2539 0687
+86-189 3626 2364
Email:
info@awtgenerator.com
Address:
No. 86, Shuangshu Road, Xiannv Town, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Company
Home
Products
Industries
OEM / ODM
Support
About
News
Contact
Product Categories
Diesel Generator By Engine
Diesel Generator By Power Range
Diesel Generator By Structure
Copyright ©
Yangzhou Aiweite Electromechanical Co., Ltd.
Wholesale MTU Powered Diesel Generator Sets Manufacturers
X
Facebook
Products
News
