URL: https://www.baifapower.cn/60Hz-Tier3-560kW
Accessed: 2026-11-13

首页
产品
工业用发电机组
船用发电机组
移动式灯塔
高压发电机组
清洁能源
发电系统选配件
静音型发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
百发-CUMMINS船机系列
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组（6~11kV）
变压器
高压柜
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
解决方案
电站
工厂
银行与医院
采矿场
楼宇与酒店
空港与码头
油气田
通讯与数据中心
大型活动与会议
工程施工
移动电源车辆
船用电源
移动照明
关于我们
关于百发
历史沿革
资质证书
生产规模
新闻分享
加入我们
零件与服务
服务
培训
零配件
维保服务
保修政策
用户培训
经销商培训
下载
企业宣传册
产品手册
发电机手册
发动机手册
联系我们
简体中文
English
Français
Español
首页
产品
工业用发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
船用发电机组
百发-CUMMINS船机系列
移动式灯塔
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组
高压发电机组（6~11kV）
变压器
高压柜
清洁能源
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
发电系统选配件
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
静音型发电机组
解决方案
电站
工厂
银行与医院
采矿场
楼宇与酒店
空港与码头
油气田
通讯与数据中心
大型活动与会议
工程施工
移动电源车辆
船用电源
移动照明
关于我们
关于百发
历史沿革
资质证书
生产规模
新闻分享
加入我们
零件与服务
服务
零配件
维保服务
保修政策
培训
用户培训
经销商培训
联系我们
下载
企业宣传册
产品手册
发电机手册
发动机手册
首页 / 带排放发电机组-60Hz Tier3<560kW
带排放发电机组-60Hz Tier3<560kW
STAGE III 3
50Hz STAGE V 5
60Hz TIER4 FINAL
60Hz Tier3
TWIN POWER T2 T3 T4F V
| | POWERED BY VOLVO | 1800RPM TIER 3
| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE STAMFORD | GOV. | ALTERNATOR STAMFORD
| MODEL | kVA | kVA | | | |
| BF-V220T3-60 | 285 | 259 | VOLVO PENTA | TAD851GE | EMS2 / ECU | UCI 274H1
| BF-V320T3-60 | 316 | 287 | TAD852GE | EMS2 / ECU | S4L1D-D41
| BF-V321T3-60 | 344 | 313 | TAD853GE | EMS2 / ECU | S4L1D-D41
| BF-V360T3-60 | 375 | 341 | TAD1351GE | EMS2 / ECU | S4L1D-E41
| BF-V400T3-60 | 437 | 400 | TAD1352GE | EMS2 / ECU | S4L1D-F41
| BF-V450T3-60 | 500 | 454 | TAD1353GE | EMS2 / ECU | S4L1D-F41
| BF-V510T3-60 | 568 | 516 | TAD1650GE | EMS2 / ECU | S4L1D-G41
| BF-V550T3-60 | 641 | 580 | TAD1651GE | EMS2 / ECU | S5L1D-C4
| BF-V750TWIN-60 | 750 | 682 | 2*TAD1351GE | EMS2 / ECU | 2*S4L1D-D41
| BF-V870WIN-60 | 874 | 800 | 2*TAD1352GE | EMS2 / ECU | 2*S4L1D-E41
| BF-V1000TWIN-60 | 1000 | 908 | 2*TAD1353GE | EMS2 / ECU | 2*S4L1D-F41
| BF-V1100TWIN-60 | 1136 | 1032 | 2*TAD1650GE | EMS2 / ECU | 2*S5L1D-C41
| BF-V1300TWIN-60 | 1282 | 1160 | 2*TAD1651GE | EMS2 / ECU | 2*S4L1D-F41
工业用发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
船用发电机组
百发-CUMMINS船机系列
移动式灯塔
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组
高压发电机组（6~11kV）
变压器
高压柜
清洁能源
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
发电系统选配件
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
静音型发电机组
询盘
联系我们
在线支持
产品手册
下载
联系我们
+86-159 4922 0555
0510-85345555
sales@baifapower.com
公众号
返回顶部
联系我们
国内销售:
直销电话:0510-85344552
邮件：sales@baifapower.com
微信：159 4922 0555（手机号）
零件业务:0510-85342666
售后服务:0510-85344660
售后服务邮箱：service@baifapower.com
国际邮箱：marketing@baifapower.com
地址：江苏省无锡市锡山国家经济技术开发区安泰三路972号
BAIFApower.com | 隐私权限 | 版权所有© 百发动力（无锡）有限公司 苏ICP备19027668号-1 苏ICP备19027668号-2
