URL: https://www.baifapower.cn/50Hz-STAGE-V5
Accessed: 2026-11-13

首页
产品
工业用发电机组
船用发电机组
移动式灯塔
高压发电机组
清洁能源
发电系统选配件
静音型发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
百发-CUMMINS船机系列
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组（6~11kV）
变压器
高压柜
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
解决方案
电站
工厂
银行与医院
采矿场
楼宇与酒店
空港与码头
油气田
通讯与数据中心
大型活动与会议
工程施工
移动电源车辆
船用电源
移动照明
关于我们
关于百发
历史沿革
资质证书
生产规模
新闻分享
加入我们
零件与服务
服务
培训
零配件
维保服务
保修政策
用户培训
经销商培训
下载
企业宣传册
产品手册
发电机手册
发动机手册
联系我们
简体中文
English
Français
Español
首页
产品
工业用发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
船用发电机组
百发-CUMMINS船机系列
移动式灯塔
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组
高压发电机组（6~11kV）
变压器
高压柜
清洁能源
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
发电系统选配件
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
静音型发电机组
解决方案
电站
工厂
银行与医院
采矿场
楼宇与酒店
空港与码头
油气田
通讯与数据中心
大型活动与会议
工程施工
移动电源车辆
船用电源
移动照明
关于我们
关于百发
历史沿革
资质证书
生产规模
新闻分享
加入我们
零件与服务
服务
零配件
维保服务
保修政策
培训
用户培训
经销商培训
联系我们
下载
企业宣传册
产品手册
发电机手册
发动机手册
首页 / 带排放发电机组-50Hz STAGE V 5
带排放发电机组-50Hz STAGE V 5
STAGE III 3
50Hz STAGE V 5
60Hz TIER4 FINAL
60Hz Tier3
TWIN POWER T2 T3 T4F V
| PREMIUM | P≥8KW NOMINAL POWER, WITH STAGE V CERTIFICATE 1500RPM 50Hz
| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | | | | |
| | Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD | FUEL CONSUMPTION 75% L/H | Emission | ENGINE MANUFACTURER / COUNTRY | ESTIMATED ENGINE DELIVERY TIME | 1500/1800 RPM SWITCHABLE
| BF-P10-V | 10 | 9 | PERKINS | 403J-11G | ECU | S0L1-H1 | 1.96 | STAGE V | UK | 16-24WKS LT |
| BF-P22-V | 22 | 20 | PERKINS | 404J-22G | ECU | S0L2-G1 | 3.99 | STAGE V | UK | 16-24WKS LT |
| BF-FP40-V | 40 | 37 | FPT | F34TEVP02.00 | ECU | S1L2-K1 | 5.772 | STAGE V | ITALY | 6 months | ●
| BF-P44-V | 44 | 40 | PERKINS | 404J-E22TAG | ECU | S1L2-K1 | 7.13 | STAGE V | USA | 16-24WKS LT | ●
| BF-FP50-V | 50 | 45 | FPT | F34TEVP04.00 | ECU | S1L2-N1 | 6.89 | STAGE V | ITALY | 6 months | ●
| BF-FP60-V | 60 | 59 | FPT | F34TEVP01.00 | ECU | S1L2-Y1 | 8.82 | STAGE V | ITALY | 6 months | ●
| BF-FP70-V | 67 | 60 | FPT | F36ETVP03.A62 | ECU | S1L2-Y1 | 8.81 | STAGE V | ITALY | 7 months | ●
| BF-FP90-V | 94 | 85 | FPT | F36ETVP03.A85 | ECU | UCI 224G1 | 12.3 | STAGE V | ITALY | 7 months | ●
| BF-FP110-V | 105 | 105 | FPT | F36ETVP03.A94 | ECU | UCI 274C1 | 15.2 | STAGE V | ITALY | 7 months | ●
| BF-V110-V | 107 | 100 | VOLVO PENTA | TAD580VE | ECU | UCI 274C1 | 14.1 | STAGE V | FRANCE | 4-5 MONTHS | ●
| BF-V130-V | 130 | 118 | VOLVO PENTA | TAD581VE | ECU | UCI 274D1 | 16.5 | STAGE V | FRANCE | 4-5 MONTHS | ●
| BF-P140-V | 132 | 120 | PERKINS | 1204J-E44TAG2 | ECU | UCI 274D1 | 20.15 | STAGE V | UK | 16-24WKS LT | ●
| BF-V150-V | 147 | 135 | VOLVO PENTA | TAD582VE | ECU | UCI 274E1 | 18.87 | STAGE V | FRANCE | 4-5 MONTHS | ●
| BF-V165-V | 165 | 150 | VOLVO PENTA | TAD880GE | ECU | UCI 274F1 | 20.86 | STAGE V | FRANCE | 4-5 MONTHS |
| BF-FP170-V | 167 | 156 | FPT | N67TEVP06.00 | ECU | UCI 274F1 | 21.36 | STAGE V | ITALY | 7 months | ●
| BF-P220-V | 219 | 198 | PERKINS | 1206J-E70TTAG3/4 | ECU | UCI 274H1 | 32.4 | STAGE V | UK | 16-24WKS LT | ●
| BF-V220-V | 220 | 200 | VOLVO PENTA | TAD881GE | ECU | UCI 274H1 | 27.53 | STAGE V | FRANCE | 4-5 MONTHS |
| BF-FP230-V | 227 | 205 | FPT | N67TEVP05.00 | ECU | UCI 274H1 | 28.5 | STAGE V | ITALY | 7 months | ●
| BF-V275-V | 275 | 250 | VOLVO PENTA | TAD882GE | ECU | UCDI 274K1 | 34.4 | STAGE V | FRANCE | 4-5 MONTHS |
| BF-P290-V | 286 | 260 | ERKINS | 1706J-E93TAG1 | ECU | S4L1D-C41 | 41.38 | STAGE V | USA | 16-24WKS LT |
| BF-FP290-V | 299 | 271 | FPT | C87TEVP01.00 | ECU | S4L1D-C41 | 38.14 | STAGE V | FRANCE | 7 months | ●
| BF-FP330-V | 334 | 303 | FPT | C87TEVP04.00 | ECU | S4L1D-D41 | 42.63 | STAGE V | FRANCE | 7 months | ●
| BF-V330-V | 332 | 302 | VOLVO PENTA | TAD1380GE | ECU | S4L1D-D41 | 42 | STAGE V | SWEDEN | 4-5 MONTHS |
| BF-P340-V | 341 | 310 | PERKINS | 1706J-E93TAG2 | ECU | S4L1D-D41 | 48.35 | STAGE V | USA | 16-24WKS LT | ●
| BF-SC385-V | 385 | 350 | SCANIA | DC13 320A 02-61 | ECU | S4L1D-E41 | 46.4 | STAGE V | SWEDEN | 4 months | ●
| BF-SC385-V | 385 | 350 | SCANIA | DC13 505A 350KVA | ECU | S4L1D-E41 | 44.9 | STAGE V | SWEDEN | 4 months |
| BF-V390-V | 387 | 352 | VOLVO PENTA | TAD1381GE | ECU | S4L1D-E41 | 48.7 | STAGE V | SWEDEN | 4-5 MONTHS |
| BF-FP400-V | 402 | 364 | FPT | C13ETVP03.A363 | ECU | S4L1D-E41 | 49.8 | STAGE V | FRANCE | 7 months | ●
| BF-FP440-V | 444 | 402 | FPT | C13ETVP03.A395 | ECU | S4L1D-F41 | 54.88 | STAGE V | FRANCE | 7 months | ●
| BF-V440-V | 440 | 400 | VOLVO PENTA | TAD1382GE | ECU | S4L1D-F41 | 55.45 | STAGE V | SWEDEN | 4-5 MONTHS |
| BF-SC440-V | 440 | 400 | SCANIA | DC13 320A 02-62 | ECU | S4L1D-F41 | 52.5 | STAGE V | SWEDEN | 4 months | ●
| BF-SC440-V | 440 | 400 | SCANIA | DC13 505A 400KVA | ECU | S4L1D-F41 | 51.1 | STAGE V | SWEDEN | 4 months |
| | | | | | | | 63.53 | | | | ●
| BF-SC500-V 13L | 495 | 450 | SCANIA | DC13 320A 02-63 | ECU | S4L1D-G41 | 59 | STAGE V | SWEDEN | 4 months | ●
| BF-SC500-V 16L | 500 | 450 | SCANIA | DC16 320A 02-61 | ECU | S4L1D-G41 | 61.2 | STAGE V | SWEDEN | 4 months | ●
| BF-SC550-V | 550 | 500 | SCANIA | DC16 320A 02-62 | ECU | S5L1D-C41 | 67.7 | STAGE V | SWEDEN | 4 months | ●
| BF-SC550-V | 550 | 500 | SCANIA | DC13 505A 500KVA | ECU | S5L1D-C41 | 63.8 | STAGE V | SWEDEN | 4 months |
| BF-SC610-V | 605 | 550 | SCANIA | DC16 320A 02-63 | ECU | S5L1D-D41 | 74.4 | STAGE V | SWEDEN | 4 months | ●
| BF-P610-V | 605 | 550 | PERKINS | 2806J-E18TAG1 | ECU | S5L1D-D41 | 91.48 | STAGE V | USA | 16-24WKS LT | ●
| BF-V740-V | 737 | 670 | VOLVO PENTA | TWD1683GE | ECU | S5L1D-F41 | 90.33 | STAGE V | SWEDEN | 4-5 MONTHS | ●
| BF-V880TWIN-V | 880 | 800 | VOLVO PENTA | 2*TAD1382GE | ECU | 2*S4L1D-F41 | 110.9 | STAGE V | SWEDEN | 4-5 MONTHS |
| BF-SC900TWIN-V | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | 59 | STAGE V | SWEDEN | 4 months | ●
| BF-SC1100TWIN-V | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | 67.7 | STAGE V | SWEDEN | 4 months | ●
| BF-SC1000TWIN-V | 1210 | 1100 | SCANIA | 2*DC163 320A 02-63 | ECU | 2*S5L1D-D41 | 131.2 | STAGE V | SWEDEN | 4 months | ●
| BF-V1475TWIN-V | 1474 | 1340 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | 180.66 | STAGE V | SWEDEN | 4-5 MONTHS | ●
工业用发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
船用发电机组
百发-CUMMINS船机系列
移动式灯塔
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组
高压发电机组（6~11kV）
变压器
高压柜
清洁能源
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
发电系统选配件
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
静音型发电机组
询盘
联系我们
在线支持
产品手册
下载
联系我们
+86-159 4922 0555
0510-85345555
sales@baifapower.com
公众号
返回顶部
联系我们
国内销售:
直销电话:0510-85344552
邮件：sales@baifapower.com
微信：159 4922 0555（手机号）
零件业务:0510-85342666
售后服务:0510-85344660
售后服务邮箱：service@baifapower.com
国际邮箱：marketing@baifapower.com
地址：江苏省无锡市锡山国家经济技术开发区安泰三路972号
BAIFApower.com | 隐私权限 | 版权所有© 百发动力（无锡）有限公司 苏ICP备19027668号-1 苏ICP备19027668号-2
