URL: https://www.baifapower.cn/60Hz-TIER4-FINAL
Accessed: 2026-11-13

首页
产品
工业用发电机组
船用发电机组
移动式灯塔
高压发电机组
清洁能源
发电系统选配件
静音型发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
百发-CUMMINS船机系列
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组（6~11kV）
变压器
高压柜
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
解决方案
电站
工厂
银行与医院
采矿场
楼宇与酒店
空港与码头
油气田
通讯与数据中心
大型活动与会议
工程施工
移动电源车辆
船用电源
移动照明
关于我们
关于百发
历史沿革
资质证书
生产规模
新闻分享
加入我们
零件与服务
服务
培训
零配件
维保服务
保修政策
用户培训
经销商培训
下载
企业宣传册
产品手册
发电机手册
发动机手册
联系我们
简体中文
English
Français
Español
首页
产品
工业用发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
船用发电机组
百发-CUMMINS船机系列
移动式灯塔
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组
高压发电机组（6~11kV）
变压器
高压柜
清洁能源
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
发电系统选配件
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
静音型发电机组
解决方案
电站
工厂
银行与医院
采矿场
楼宇与酒店
空港与码头
油气田
通讯与数据中心
大型活动与会议
工程施工
移动电源车辆
船用电源
移动照明
关于我们
关于百发
历史沿革
资质证书
生产规模
新闻分享
加入我们
零件与服务
服务
零配件
维保服务
保修政策
培训
用户培训
经销商培训
联系我们
下载
企业宣传册
产品手册
发电机手册
发动机手册
首页 / 带排放发电机组-60Hz TIER4 FINAL
带排放发电机组-60Hz TIER4 FINAL
STAGE III 3
50Hz STAGE V 5
60Hz TIER4 FINAL
60Hz Tier3
TWIN POWER T2 T3 T4F V
| PREMIUM | P≥8KW NOMINAL POWER, WITH EPA TIER4 FINAL CERTIFICATE 1800RPM 60Hz |
| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | PRICE | | | |
| | Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD | Standard pricelist price OPEN UNIT | Emission | ENGINE MANUFACTURER / COUNTRY | ESTIMATED ENGINE DELIVERY TIME | 1500/1800 RPM SWITCHABLE
| BF-P10-60T4F | 10 | 9 | PERKINS | 403F-11G | ECU | S0L1-H1 | | EPA TIER 4 FINAL | UK | |
| BF-FP40-T4F | 42 | 38 | FPT | F34TEVP02.00 | ECU | S1L2-K1 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-P44-T4F | 50 | 45 | PERKINS | 404J-E22TAG | ECU | S1L2-K1 | | EPA TIER 4 FINAL | USA | | ●
| BF-FP50-60T4F | 52 | 47 | FPT | F34TEVP04.00 | ECU | S1L2-N1 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-FP60-60T4F | 60 | 58 | FPT | F34TEVP01.00 | ECU | S1L2-Y1 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-FP70-60T4F | 75 | 68 | FPT | F36ETVP03.A62 | ECU | S1L2-Y1 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-FP90-60T4F | 102 | 93 | FPT | F36ETVP03.A85 | ECU | UCI 224G1 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-FP110-60T4F | 115 | 104 | FPT | F36ETVP03.A94 | ECU | UCI 274C1 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-P140-60T4F | 136 | 122 | PERKINS | 1204J-E44TTAG2 | ECU | UCI 274D1 | | EPA TIER 4 FINAL | UK | | ●
| BF-FP170-60T4F | 191 | 173 | FPT | N67TEVP06.00 | ECU | UCI 274F1 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-P220-60T4F | 188 | 169 | PERKINS | 1206J-E70TTAG3/4 | ECU | UCI 274H1 | | EPA TIER 4 FINAL | UK | | ●
| BF-FP230-60T4F | 257 | 233 | FPT | N67TEVP05.00 | ECU | UCI 274H1 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-FP290-60T4F | 331 | 300 | FPT | C87TEVP01.00 | ECU | S4L1D-C41 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-FP330-60T4F | 380 | 344 | FPT | C87TEVP04.00 | ECU | S4L1D-D41 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-P340-60T4F | 369 | 334 | PERKINS | 1706J-E93TAG2 | ECU | S4L1D-D41 | | EPA TIER 4 FINAL | USA | | ●
| BF-SC385-60T4F | 385 | 350 | SCANIA | DC13 320A 02-61 | ECU | S4L1D-E41 | | EPA TIER 4 FINAL | SWEDEN | | ●
| BF-FP400-60T4F | 450 | 406 | FPT | C13ETVP03.A363 | ECU | S4L1D-E41 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-FP440-60T4F | 501 | 452 | FPT | C13ETVP03.A395 | ECU | S4L1D-F41 | | EPA TIER 4 FINAL | ITALY | | ●
| BF-SC440-60T4F | 440 | 400 | SCANIA | DC13 320A 02-62 | ECU | S4L1D-F41 | | EPA TIER 4 FINAL | SWEDEN | | ●
| BF-P450-60T4F | 469 | 425 | PERKINS | 2206F-E13TAG2 | ECU | S4L1D-F41 | | EPA TIER 4 FINAL | USA | | ●
| BF-SC500-60T4F 13L | 495 | 450 | SCANIA | DC13 320A 02-63 | ECU | S4L1D-G41 | | EPA TIER 4 FINAL | SWEDEN | | ●
| BF-SC500-60T4F 16L | 500 | 450 | SCANIA | DC16 320A 02-61 | ECU | S4L1D-G41 | | EPA TIER 4 FINAL | SWEDEN | | ●
| BF-SC550-60T4F | 550 | 500 | SCANIA | DC16 320A 02-62 | ECU | S5L1D-C41 | | EPA TIER 4 FINAL | SWEDEN | | ●
| BF-SC610-60T4F | 605 | 550 | SCANIA | DC16 320A 02-63 | ECU | S5L1D-D41 | | EPA TIER 4 FINAL | SWEDEN | | ●
| BF-P610-60T4F | 625 | 569 | PERKINS | 2806J-E18TAG1 | ECU | S5L1D-D41 | | EPA TIER 4 FINAL | USA | | ●
| BF-V660-60T4F | 698 | 63 | VOLVO PENTA | TWD1682GE | ECU | S5L1D-E41 | | EPA TIER 4 FINAL | SWEDEN | | ●
| BF-V770-60T4F | 770 | 700 | VOLVO PENTA | TWD1683GE | ECU | S5L1D-F41 | | EPA TIER 4 FINAL | SWEDEN | | ●
| BF-SC880TWIN-60T4F | 880 | 80 | SCANIA | 2*DC13 320A 02-62 | ECU | 2*S4L1D-F41 | | PA TIER 4 FINAL | SWEDEN | | ●
| BF-SC990TWIN-60T4F 13L | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | | PA TIER 4 FINAL | SWEDEN | | ●
| BF-SC1100TWIN-60T4F | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | | PA TIER 4 FINAL | SWEDEN | | ●
| BF-SC1210TWIN-60T4F | 1210 | 1100 | SCANIA | 2*DC16 320A 02-63 | ECU | 2*S5L1D-D41 | | PA TIER 4 FINAL | SWEDEN | | ●
| BF-V1400TWIN-60T4F | 1396 | 1270 | VOLVO PENTA | 2*TWD1682GE | ECU | 2*S5L1D-E41 | | PA TIER 4 FINAL | SWEDEN | | ●
| BF-V1540TWIN-60T4F | 1540 | 1400 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | | PA TIER 4 FINAL | SWEDEN | | ●
工业用发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
船用发电机组
百发-CUMMINS船机系列
移动式灯塔
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组
高压发电机组（6~11kV）
变压器
高压柜
清洁能源
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
发电系统选配件
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
静音型发电机组
询盘
联系我们
在线支持
产品手册
下载
联系我们
+86-159 4922 0555
0510-85345555
sales@baifapower.com
公众号
返回顶部
联系我们
国内销售:
直销电话:0510-85344552
邮件：sales@baifapower.com
微信：159 4922 0555（手机号）
零件业务:0510-85342666
售后服务:0510-85344660
售后服务邮箱：service@baifapower.com
国际邮箱：marketing@baifapower.com
地址：江苏省无锡市锡山国家经济技术开发区安泰三路972号
BAIFApower.com | 隐私权限 | 版权所有© 百发动力（无锡）有限公司 苏ICP备19027668号-1 苏ICP备19027668号-2
