URL: https://www.baifapower.cn/TWIN-POWER-T2-T3-T4FV
Accessed: 2026-11-13

首页
产品
工业用发电机组
船用发电机组
移动式灯塔
高压发电机组
清洁能源
发电系统选配件
静音型发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
百发-CUMMINS船机系列
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组（6~11kV）
变压器
高压柜
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
解决方案
电站
工厂
银行与医院
采矿场
楼宇与酒店
空港与码头
油气田
通讯与数据中心
大型活动与会议
工程施工
移动电源车辆
船用电源
移动照明
关于我们
关于百发
历史沿革
资质证书
生产规模
新闻分享
加入我们
零件与服务
服务
培训
零配件
维保服务
保修政策
用户培训
经销商培训
下载
企业宣传册
产品手册
发电机手册
发动机手册
联系我们
简体中文
English
Français
Español
首页
产品
工业用发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
船用发电机组
百发-CUMMINS船机系列
移动式灯塔
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组
高压发电机组（6~11kV）
变压器
高压柜
清洁能源
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
发电系统选配件
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
静音型发电机组
解决方案
电站
工厂
银行与医院
采矿场
楼宇与酒店
空港与码头
油气田
通讯与数据中心
大型活动与会议
工程施工
移动电源车辆
船用电源
移动照明
关于我们
关于百发
历史沿革
资质证书
生产规模
新闻分享
加入我们
零件与服务
服务
零配件
维保服务
保修政策
培训
用户培训
经销商培训
联系我们
下载
企业宣传册
产品手册
发电机手册
发动机手册
首页 / 带排放发电机组-TWIN POWER T2 T3 T4F V
带排放发电机组-TWIN POWER T2 T3 T4F V
STAGE III 3
50Hz STAGE V 5
60Hz TIER4 FINAL
60Hz Tier3
TWIN POWER T2 T3 T4F V
| | POWERED BY VOLVO | 1500RPM | STAGE 2 TIER 2
| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE MODEL | GOV. | ALTERNATOR STAMFORD | DIMENSION MM SOUNDPROOF TYPE
| BF-V900TWIN-T2 | 900 | 820 | VOLVO PENTA | 2*TAD1344GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC
| BF-V1000TWIN-T2 | 1000 | 900 | 2*TAD1345GE | EMS2 / ECU | 2*S4L1D-G41 | ISO 20'ft HC
| BF-V1100TWIN-T2 | 1100 | 1000 | 2*TAD1346GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC
| BF-V1320TWIN-T2 | 1320 | 1200 | 2*TAD1642GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC
| BF-V1375TWIN-T2 | 1376 | 1250 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC
| BF-V1440TWIN-T2 | 1440 | 1300 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC
| BF-V1540TWIN-T2 | 1540 | 1400 | 2*TWD1645GE | EMS2 / ECU | 2*S5L1D-G4 | ISO 20'ft HC
| BF-V1670TWIN-T2 | 1672 | 1520 | 2*TWD1744GE | ECM4 | 2*S5L1D-H41 | ISO 20'ft HC
| | POWERED BY VOLVO | 1800RPM | TIER 2
| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE MODEL | GOV. | ALTERNATOR STAMFORD | DIMENSION MM SOUNDPROOF TYPE
| BF-V900TWIN-60 | 1000 | 910 | VOLVO PENTA | 2*TAD1344GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC
| BF-V1100TWIN-60 | 1128 | 1024 | 2*TAD1346GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC
| BF-V1320TWIN-60 | 1376 | 1250 | 2*TAD1642GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC
| BF-V1375TWIN-60 | 1504 | 1368 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC
| BF-V1540TWIN-60 | 1600 | 1450 | 2*TWD1645GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC
| BF-V1670TWIN-60 | 1760 | 1600 | 2*TWD1744GE | ECM4 | 2*S5L1D-G41 | ISO 20'ft HC
| | POWERED BY VOLVO | 1500RPM | STAGE 3A TIER 3
| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE MODEL | GOV. | ALTERNATOR STAMFORD | DIMENSION MM SOUNDPROOF TYPE
| BF-V900TWIN-T3 | 900 | 820 | VOLVO PENTA | 2*TAD1355GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC
| BF-V1000TWIN-T3 | 1000 | 900 | 2*TAD1650GE | EMS2 / ECU | 2*S4L1D-G41 | ISO 20'ft HC
| BF-V1100TWIN-T3 | 1100 | 1000 | 2*TAD1651GE | EMS2 / ECU | 2*S5L1D-C4 | ISO 20'ft HC
| BF-V1300TWIN-T3 | 1320 | 1200 | 2*TWD1652GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC
| BF-V1400TWIN-T3 | 1376 | 1250 | 2*TWD1653GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC
| BF-V1440TWIN-T3 | 1440 | 1300 | 2*TWD1653GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC
| | POWERED BY VOLVO | 1800RPM | TIER 3
| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE MODEL | GOV. | ALTERNATOR STAMFORD | DIMENSION MM SOUNDPROOF TYPE
| BF-V750TWIN-60 | 750 | 682 | VOLVO PENTA | 2*TAD1351GE | EMS2 / ECU | 2*S4L1D-D41 | ISO 20'ft HC
| BF-V870WIN-60 | 874 | 800 | 2*TAD1352GE | EMS2 / ECU | 2*S4L1D-E41 | ISO 20'ft HC
| BF-V1000TWIN-60 | 1000 | 908 | 2*TAD1353GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC
| BF-V1100TWIN-60 | 1136 | 1032 | 2*TAD1650GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC
| BF-V1300TWIN-60 | 1282 | 1160 | 2*TAD1651GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC
| | POWERED BY VOLVO & SCANIA | 1800RPM | TIER 4Final
| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE MODEL | GOV. | ALTERNATOR STAMFORD | DIMENSION MM SOUNDPROOF TYPE
| BF-SC880TWIN-60T4F | 880 | 800 | SCANIA | 2*DC13 320A 02-62 | ECU | 2*S4L1D-F41 | ISO 20'ft HC
| BF-SC990TWIN-60T4F 13L | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | ISO 20'ft HC
| BF-SC1100TWIN-60T4F | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | ISO 20'ft HC
| BF-SC1210TWIN-60T4F | 1210 | 1100 | SCANIA | 2*DC16 320A 02-63 | ECU | 2*S5L1D-D41 | ISO 20'ft HC
| BF-V1400TWIN-60T4F | 1396 | 1270 | VOLVO PENTA | 2*TWD1682GE | ECU | 2*S5L1D-E41 | ISO 20'ft HC
| BF-V1540TWIN-60T4F | 1540 | 1400 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | ISO 40'ft HC
| | POWERED BY VOLVO & SCANIA | 1500RPM | STAGE 5
| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE MODEL | GOV. | ALTERNATOR STAMFORD | DIMENSION MM SOUNDPROOF TYPE
| BF-V880TWIN-V | 880 | 800 | VOLVO PENTA | 2*TAD1382GE | ECU | 2*S4L1D-F41 | ISO 20'ft HC
| BF-SC900TWIN-V | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | ISO 20'ft HC
| BF-SC1100TWIN-V | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | ISO 20'ft HC
| BF-SC1000TWIN-V | 1210 | 1100 | SCANIA | 2*DC16 320A 02-63 | ECU | 2*S5L1D-C41 | ISO 20'ft HC
| BF-V1475TWIN-V | 1474 | 1340 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | ISO 40'ft HC
工业用发电机组
百发-CUMMINS系列
百发-VOLVO系列
百发-MTU系列
百发-PERKINS系列
百发-SCANIA系列
百发-SME系列
百发-DOOSAN系列
百发-BAUDOUIN系列
百发-KUBOTA系列
百发-FAW系列
带排放发电机组
船用发电机组
百发-CUMMINS船机系列
移动式灯塔
FH9系列移动式灯塔
LM9系列移动式灯塔
VTH9系列移动式灯塔
VTM7系列移动式灯塔
高压发电机组
高压发电机组（6~11kV）
变压器
高压柜
清洁能源
天然气发电机组
沼气发电机组
生物柴油发电机组
液化石油气伴生气
发电系统选配件
ATS
并机柜
供油系统
发电机组其他选配件
静音型发电机组
静音型发电机组
询盘
联系我们
在线支持
产品手册
下载
联系我们
+86-159 4922 0555
0510-85345555
sales@baifapower.com
公众号
返回顶部
联系我们
国内销售:
直销电话:0510-85344552
邮件：sales@baifapower.com
微信：159 4922 0555（手机号）
零件业务:0510-85342666
售后服务:0510-85344660
售后服务邮箱：service@baifapower.com
国际邮箱：marketing@baifapower.com
地址：江苏省无锡市锡山国家经济技术开发区安泰三路972号
BAIFApower.com | 隐私权限 | 版权所有© 百发动力（无锡）有限公司 苏ICP备19027668号-1 苏ICP备19027668号-2
