URL: https://baudouin.com/wp-content/uploads/2022/11/Baudouin-Powerkit-brochure-070126-A4.pdf
Accessed: 2026-11-20
From: https://baudouin.com/engine_product/6m33-stage-v/

POWERKIT
DIESEL POWER SOLUTIONS
18-4150 kVA BACKUP POWER ENGINES
FOR MISSION-CRITICAL APPLICATIONS
FROM FRANCE
TO GLOBAL POWER
A LEGACY OF ENGINE EXCELLENCE
Since 1918, Baudouin has been designing
and manufacturing engines for the most
demanding power environments. Founded
in Cassis, France, the company built its
reputation on marine-grade durability,
where reliability and mechanical endurance
are essential.
Today, Baudouin PowerKit engines are
developed and validated in France and
| manufactured | across
| three | strategic
production sites in France, China and
| India, | ensuring
| industrial | ﬂexibility,
controlled quality and competitive lead
times for OEMs worldwide.
2
| FR | French Heritage since 1918
Global strength as part of Weichai Group
100+ years of engineering expertise
1M+ engines produced per year
Fastest lead times available on the market
Stage V solutions
As part of the Weichai Group, one of the world’s largest
engine and powertrain manufacturers, Baudouin beneﬁts
| from | advanced
| R&D | resources,
| large-scale | testing
capabilities and a robust global supply chain.
This combination allows us to deliver engines that meet
modern performance expectations while preserving the
mechanical robustness that deﬁnes the PowerKit range.
CERTIFICATIONS
| Certiﬁed | Quality Man
| Certiﬁed En | viromental M
ertiﬁed C Occupational He
| ISO 9001: | agement | ISO 14001:
| anagement | OHSAS
alth & Safety
| 2015 | 2015 | 18001:
2007
3
BUILT TO POWER
CRITICAL APPLICATIONS
Engine performance you can rely on
when power cannot fail
Critical infrastructures depend on engines capable of delivering
instant, stable and reliable power during utility failures. Hospitals,
industrial facilities, airports, ﬁnancial institutions, telecom
networks and public safety services operate in environments
where power continuity is essential.
Baudouin PowerKit engines are engineered to equip generator
sets dedicated to critical backup applications. Their fast start
capability, high transient response and robust mechanical design
ensure predictable behavior during sudden load acceptance and
demanding operating conditions.
Building on this foundation, Baudouin has also developed
PowerKit engines specifically rated for Data Centre Power
(DCP), engineered to meet the unique operational and electrical
demands of data centre generator applications.
44
CUSTOMER BENEFITS
| Comprehensive product line to | Market leading warranty:
| meet a wide range of data centre | 2 years, unlimited
| requirements | working hours
| Robust and reliable | High transient
Dual starter options
| for secure power | and block load
for increased
| provision | capabilities
redundancy
ENGINEERING REQUIREMENTS FOR CRITICAL POWER
| Critical applications demand performance | close
| to | 100%
uptime.
Key engineering criteria include:
| Instant response: UPS handles | Reliable performance in extreme
| initial load while generators start | conditions: heat, dust, humidity,
| typically within <10 seconds | cold, vibration, or altitude
| Compliance with ISO 8528-5 for | Predictable maintenance schedules
| transient response and voltage | and extended service intervals to
| /frequency stability | reduce operational disruption
| High | step-load
| capability | to
accept sudden electrical demand
5
BUILT TO POWER
DIESEL POWERKIT ENGINES
Diesel PowerKit range is designed to support the full spectrum of
critical power requirements. Covering a wide power range, these
engines are designed to operate reliably across prime (PRP),
standby (ESP), or continuous (COP) duty ratings, allowing OEMs
to conﬁgure solutions adapted to critical applications.
Each PowerKit engine is validated through extensive bench and
endurance testing to ensure stable speed control, predictable
transient response and consistent mechanical performance under
variable load conditions.
Available in both regulated and non-regulated versions, the range
o ers OEMs maximum design freedom. Farmers and equipment
manufacturers alike can count on proven performance, simpliﬁed
integration, and reliability tested in the harshest conditions.
Emergency Standby Power (ESP)
Designed for backup operation during grid outages, delivering
maximum power with rapid start capability and stable
performance during infrequent but critical use.
Prime Rated Power (PRP)
| Suitable for variable load operation over unlimited | annual
hours,
o ering ﬂexibility where grid reliability is limited.
Continuous Power (COP)
Engineered for constant load operation, supporting uninterrupted
base-load applications with optimized durability.
CUSTOMER BENEFITS
| Best-in-class standard warranty: | Multiple options available
| PRP 2 years, unlimited hours | including a Telecom design
| ESP 4 years, 800 hours | to optimize service intervals
| Dual speed available up to 1 MW | Fuel consumption optimized
| for more ﬂexibility and optimized | versions available
inventory (50/60Hz)
ENGINES ESP / PRP DUTY* RPM:1500 1800
| 4M06 | kVA: 18-69 | 8M21 | kVA: 600-650 | 12M33
| kVA: | 1150-1625
| 4M10 | kVA: 63-125 | 6M31 | kVA: 600-1000 | 16M33
| kVA: | 1750-2188
| 6M11 | kVA: 130-220 | 6M33 | kVA: 650-825 | 20M33
| kVA: | 2000-2750
| 6M16 | kVA: 220-385 | 8M33 | kVA: 800-1125 | 12M55
| kVA: | 2280-3125
| 6M21 | kVA: 375-575 | 12M26 kVA: 815-1250 | 16M55
| kVA: | 2813-4125
* For COP ratings, please contact your sales representative.
6M31 PowerKit Diesel Engine
7
BUILT TO POWER
DIESEL DCP POWERKIT ENGINES
Data centres require engines capable of delivering exceptional
reliability, repeatable performance and precise speed control
during emergency operation. Baudouin PowerKit DCP engines
are speciﬁcally engineered and validated to support generator
applications in data centre environments.
These engines are optimized for high load acceptance, stable
frequency response and consistent behavior under highly
dynamic electrical proﬁles. High-displacement platforms such as
M33 and M55 series o er high power density, enabling OEMs to
design compact, high-output generator solutions.
8
CUSTOMER BENEFITS
| Comprehensive product line to | Market leading warranty:
| meet a wide range of data centre | 2 years, unlimited
| requirements | working hours
| Robust and reliable | High transient
Dual starter options
| for secure power | and block load
for increased
| provision | capabilities
redundancy
| ENGINES | RPM: 1500 | 1800
| 6M33 | kVA: | 650-750 | 16M33 | kVA: 1750-2000 | 16M55 kVA: 3000-3750
| 8M33 | kVA: | 800-1000 | 20M33 | kVA: 2000-2500
| 12M33 kVA: | 1125-1500 | 12M55 | kVA: 2250-2813
KEY ENGINE CHARACTERISTICS
Optimized transient response
High mechanical robustness
Advanced electronic speed control
| Platforms adapted to large-scale critical | installations
16M55 PowerKit Diesel Engine
9
BUILT TO SUSTAIN
ENGINE EMISSIONS SOLUTIONS
Stage V compliance is more than meeting the standard.
Baudouin’s advanced SCR systems, crystallization control, and
intelligent thermal management guarantee uptime, extend system
life, and protect both productivity and the environment.
• Cleaner exhaust: 96% NOx reduction, 98% PM reduction, 94%
CO reduction
• Full power across duty cycles with no compromise on output
• Thermal management ensures reliability in extreme climates
• Proven durability: thousands of bench and ﬁeld hours
HVO compliance for cleaner diesel engine
Hydrotreated Vegetable Oil (HVO) is at the heart of our
commitment to sustainable energy. HVO, a renewable
diesel substitute, signiﬁcantly reduces greenhouse gas
emissions and air pollution.
By leveraging the potential of organic materials, we are not only
promoting cleaner energy but also lowering our dependency on
traditional fossil fuels.
Available engine certifications and configurations
| IIIA | E PA
Tier2
10
CUSTOMER BENEFITS
| Compact design for rental | Low urea and oil
| applications | consumption
| Reliable ATS technology | 50°C ambient
| such as e cient DOC & SCR | capability
| ENGINES RPM: 1500 | 1800
EU Stage V engines
| 4M12 | kWe: 100-120 | 6M33 | kWe: 500-580
| 6M13 | kWe: 145-220 | 12M33 | kWe: 1000-1100
6M21 kWe: 300-440
12M33 Stage V
PowerKit Engine
EU Stage IIIA
| 4M08 kWe: 14-55 | 6M12 | kWe: 144-200
| 4M10 kWe: 50-100 | 6M16 | kWe: 250-312
| 4M12 kWe: 90-130 | 6M21 | kWe: 300-460
| 6M11 | kWe: 120-160 | 8M21 | kWe: 480-520
8M21 PowerKit Engine
11
| ENGINES RPM: 1500 | 1800
EPA Tier 2
| 6M33 | kWe: 500-644 | 20M33
| kWe: | 1600-2200
| 8M33 | kWe: 600-840 | 12M55
| kWe: | 2000-2500
| 12M33 | kWe: 920-1300 | 16M55
| kWe: | 2250-3300 | 6M33 PowerKit Engine
| 16M33 | kWe: 1250-1750
| NOx < | 2000 mg/Nm²
| 12M33 | kWe: 800-880 | 12M55
| kWe: | 2000-2750
| 20M33 | kWe: 1600-1800 | 16M55
| kWe: | 2250-2500
20M33 PowerKit Engine
12
BUILT TO SERVE
GLOBAL SERVICE, SPARE PARTS,
& NETWORK SUPPORT
| Our engines are supported by a global network | of certiﬁed
| distributors and service partners, ensuring rapid | access to
| technical expertise, genuine spare parts, and | immediate
assistance wherever it is required.
| Leveraging a global supply chain and | three strategic
production
| sites, Baudouin o ers best-in-class | lead times, e
cient parts
| delivery, and professional support | to keep your
operations
running when power cannot fail.
Global network coverage with certiﬁed service partners
Genuine spare parts always available for fast replacement
Factory-trained technicians providing expert service
E cient logistics and supply chain for quick delivery
153
GLOBAL REFERENCES
TRUSTED WORLDWIDE FOR CRITICAL POWER
Baudouin engines are deployed across thousands of critical
power installations worldwide, supporting hospitals, industrial
facilities, telecom infrastructure and strategic installations.
| MUNICIPAL BUILDING | PRIVATE SCHOOL
| MALTA | SOUTH AFRICA
| DUTY: ESP | DUTY: ESP
| ENGINES: 2 X 12M33G1400/5 | ENGINES: 6 X 6M16G220/5
2 X 6M16G350
| HOTEL | TUNNEL
| FRANCE | SPAIN
| DUTY: ESP | DUTY: ESP
| ENGINE: 6M16G250 | ENGINES: 2
| X | 12M33G1400/5
14
GLOBAL REFERENCES
FOR DATA CENTRES
Trusted by data centre operators worldwide, these references
showcase the PowerKit range’s capability to meet the highest
standards of mission-critical power.
| DATA CENTRE | CAMPUS DATA CENTRE
| MEXICO | SWITZERLAND
POWER OUTPUT:6.3 MVA
| ENGINE: 16M55G2540 | ENGINES: 2 X 12M33G1400/5
| DATA CENTRE | DATA CENTRE
| SINGAPORE | ITALY
| POWER OUTPUT:68.8 | MW | POWER OUTPUT:90.8 MVA
| ENGINES: | 14 X 16M55
| ENGINES: | 4 X 12M26G1100
| 5 X 12M55 | 8 X 12M33G1400
| 2 X 20M33 | 4 X 12M55G2300
24 X 12M55G2750
15
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis | FRANCE
Tél. +33 488 688 500
